Name	Terminal i	Terminal j	Length (km)	R1 Ohm	X1 Ohm	Irated kA	Nom Voltage	1/R1	1/X1	1/Length
lne_11_42404_1	11FMN_LOOP	42404NORTHWA	1	0.051984	0.0564604	151.919	38	19.2366882118	17.7115287883	1
lne_1201_3781_1	1201ARTANE	3781MCDERMOT	4.9	0.3146001	0.6654984	0.629837	110	3.1786385319	1.5026332144	0.2040816327
lne_12_25404_1	12BEDFORD	25404FRANCIS	1.4	0.07710962	0.114798	151.919	38	12.968550487	8.7109531525	0.7142857143
lne_12_25404_3	12BEDFORD	25404FRANCIS	1.52	0.0857736	0.1250504	151.919	38	11.6585989162	7.9967757	0.6578947368
lne_12_46504_1	12BEDFORD	46504RINGSEND	5.14	0.3078608	0.3052615	151.919	38	3.248221274	3.2758798604	0.1945525292
lne_12_46504_2	12BEDFORD	46504RINGSEND	3.96	0.2797027	0.2459132	151.919	38	3.5752246939	4.0664754881	0.2525252525
lne_1421_4511_1	1421BLACKROC	4511POT	5.2	0.2420002	0.4961003	0.624588	110	4.1322279899	2.0157214176	0.1923076923
lne_1421_4651_1	1421BLACKROC	4651RINGSEND	7.7	0.3630003	0.7259998	0.624588	110	2.7548186599	1.3774108478	0.1298701299
lne_1581_4491_1	1581CABRA	4491PELLETST	2.66	0.2904002	0.8712006	0.488123	110	3.4435237992	1.1478412664	0.3759398496
lne_1581_5521_1	1581CABRA	5521WOLFETO	4.7	0.3025	0.6413009	0.629837	110	3.305785124	1.5593304173	0.2127659574
lne_1691_51319_1	1691CENTRAL	51319TANEYT	3.38	0.2178001	0.4477013	0.524864	110	4.5913661197	2.2336321114	0.2958579882
lne_1691_5131_1	1691CENTRAL	5131TANEY	5.59	0.3509	0.6775975	0.524864	110	2.849814762	1.4758023753	0.1788908766
lne_1741_1801_1	1741CKM	1801COOKSTOW	17.96	2.0691	6.437205	0.582599	110	0.4833019187	0.1553469246	0.0556792873
lne_1741_4511_1	1741CKM	4511POT	3.2	0.1573002	0.3025002	0.624588	110	6.3572710016	3.3057829383	0.3125
lne_1741_51319_1	1741CKM	51319TANEYT	0.1	0.0242	0.0484	0.719064	110	41.3223140496	20.6611570248	10
lne_1801_2021_1	1801COOKSTOW	2021CITYWES	2.91	0.5202993	1.210001	0.561604	110	1.9219706811	0.826445598	0.3436426117
lne_2021_3081_1	2021CITYWES	3081INC	8.9	1.343099	3.642102	0.561604	110	0.7445467534	0.27456672	0.1123595506
lne_2051_3761_1	2051CDU	3761MCE	4.13	0.3388	1.2221	0.582599	110	2.9515938607	0.8182636445	0.2421307506
lne_2541_2551_1	2541FRNSTA	2551FRNSTB	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_2541_2941_1	2541FRNSTA	2941HAROLDS	2.28	0.2178	0.4840007	0.561604	110	4.5913682277	2.0661127143	0.4385964912
lne_2551_3081_1	2551FRNSTB	3081INC	5.6	0.5323998	1.1858	0.561604	110	1.8782877078	0.8433125316	0.1785714286
lne_2561_3781_1	2561FIN	3781MCDERMOT	7.9	0.3630003	0.8349036	0.624588	110	2.7548186599	1.1977430688	0.1265822785
lne_2571_2701_1	2571FIN	2701GLA	14.02	2.637807	5.832194	0.561604	110	0.3791027926	0.1714620604	0.0713266762
lne_2571_2761_1	2571FIN	2761GRA	13.2	0.6049995	1.391504	0.624588	110	1.652893928	0.7186468742	0.0757575758
lne_2571_3421_1	2571FIN	3421KLM	9.27	0.5807998	1.258402	0.629837	110	1.7217636783	0.7946586226	0.1078748652
lne_2571_3761_1	2571FIN	3761MCE	7.63	0.9559017	3.0492	0.629837	110	1.0461326724	0.3279548734	0.131061599
lne_2571_5031_1	2571FIN	5031SVN	32.22	4.7674	12.58401	0.561604	110	0.2097579393	0.0794659254	0.0310366232
lne_2701_5031_1	2701GLA	5031SVN	18	2.093292	6.679206	0.719064	110	0.477716439	0.1497183947	0.0555555556
lne_2761_3421_1	2761GRA	3421KLM	5.9	0.3751002	0.7986004	0.629837	110	2.6659543237	1.2521907076	0.1694915254
lne_2861_3081_1	2861GCA	3081INC	8.1	0.9558973	2.976596	0.582599	110	1.0461374878	0.3359542242	0.1234567901
lne_2861_3081_2	2861GCA	3081INC	7.77	0.9074972	2.8072	0.582599	110	1.1019317746	0.3562268453	0.1287001287
lne_2861_4281_1	2861GCA	4281NAN	1.82	0.121	0.2540993	0.629837	110	8.2644628099	3.9354693224	0.5494505495
lne_2861_4281_2	2861GCA	4281NAN	1.74	0.1089	0.3388006	0.629837	110	9.1827364555	2.9515886336	0.5747126437
lne_2941_4651_1	2941HAROLDS	4651RINGSEND	5.63	0.5444998	1.185802	0.561604	110	1.8365479657	0.8433111093	0.1776198934
lne_3081_3091_1	3081INC	3091INC	1	0	0.0121	1.31216	110	999	82.6446280992	1
lne_3081_3871_1	3081INC	3871MILLTOWN	8.4	0.5323995	1.137402	0.629837	110	1.8782887662	0.8791966253	0.119047619
lne_3081_51319_1	3081INC	51319TANEYT	16.9	2.129603	6.824406	0.582599	110	0.4695710891	0.1465328997	0.0591715976
lne_3751_4651_1	3751MISERYH	4651RINGSEND	3	0.2661999	0.5445	0.734809	110	3.7565754157	1.8365472911	0.3333333333
lne_3781_4211_1	3781MCDERMOT	4211NORTHQU	2	0.0968	0.2178	0.624588	110	10.3305785124	4.5913682277	0.5
lne_3781_5521_1	3781MCDERMOT	5521WOLFETO	1.4	0.09680006	0.1936004	0.629837	110	10.3305721091	5.1652785841	0.7142857143
lne_3861_3871_1	3861MILLTOWN	3871MILLTOWN	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_3861_4651_1	3861MILLTOWN	4651RINGSEND	4.9	0.3146001	0.5686989	0.524864	110	3.1786385319	1.7583997437	0.2040816327
lne_3861_4651_2	3861MILLTOWN	4651RINGSEND	5.55	0.3508999	0.7501991	0.629837	110	2.8498155742	1.3329794717	0.1801801802
lne_3871_5131_1	3871MILLTOWN	5131TANEY	5.55	0.3508999	0.6775995	0.524864	110	2.8498155742	1.4757980193	0.1801801802
lne_4211_4651_1	4211NORTHQU	4651RINGSEND	2.1	0.09679992	0.2298996	0.624588	110	10.3305870501	4.3497248364	0.4761904762
lne_4461_4651_3	4461PB	4651RINGSEND	1.4	0.02419998	0.2419998	1.41188	110	41.3223482003	4.13223482	0.7142857143
lne_4471_4651_4	4471PB	4651RINGSEND	1.4	0.02419998	0.2419998	1.41188	110	41.3223482003	4.13223482	0.7142857143
lne_4651_44681_1	4651RINGSEND	44681POOLBEG	1.2	0.06050004	0.1331004	0.236189	110	16.5289146916	7.5131254301	0.8333333333
lne_1181_4221_1	1181ARV	4221NAV	60.6	10.41811	25.02277	0.362156	110	0.0959867001	0.0399636012	0.0165016502
lne_1181_4961_1	1181ARV	4961SKL	18.58	3.533191	7.804492	0.451383	110	0.2830302692	0.1281313377	0.0538213132
lne_1181_4961_2	1181ARV	4961SKL	18	3.387996	7.489908	0.561604	110	0.2951597345	0.1335129884	0.0555555556
lne_1271_2181_1	1271BAL	2181DRY	20	1.5246	7.865	0.981495	110	0.6559097468	0.1271455817	0.05
lne_2041_4501_1	2041CDU	4501PLA	37	2.8193	14.54422	0.719064	110	0.3546979747	0.0687558357	0.027027027
lne_2101_3521_2	2101DDK	3521LOU	16.81	3.170198	7.042196	0.561604	110	0.3154377108	0.1420011599	0.0594883998
lne_2101_4061_1	2101DDK	4061MLN	7.5	1.4157	3.1218	0.561604	110	0.7063643427	0.3203280159	0.1333333333
lne_2181_2841_1	2181DRY	2841GOR	19.39	3.545306	8.094898	0.561604	110	0.2820630998	0.1235346017	0.0515729758
lne_2181_3521_1	2181DRY	3521LOU	31.9	6.001602	13.27369	0.561604	110	0.1666221785	0.0753370012	0.0313479624
lne_2181_4501_1	2181DRY	4501PLA	5.3	0.9922024	2.202198	0.561604	110	1.0078588804	0.4540917756	0.1886792453
lne_2522_3772_1	2522FLA	3772MCV	90	5.082003	37.75203	1.13108	220	0.1967728079	0.0264886418	0.0111111111
lne_2841_3821_1	2841GOR	3821MTH	27	5.081994	11.24091	0.561604	110	0.1967731564	0.0889607692	0.037037037
lne_2841_4221_1	2841GOR	4221NAV	5.33	0.9558982	2.262702	0.561604	110	1.0461365028	0.4419494922	0.1876172608
lne_2841_4221_2	2841GOR	4221NAV	6.3	1.076903	2.6499	0.561604	110	0.9285887401	0.377372731	0.1587301587
lne_2841_4221_3	2841GOR	4221NAV	6.5	0.8228025	2.625701	0.719064	110	1.2153584852	0.3808506757	0.1538461538
lne_2841_4501_1	2841GOR	4501PLA	19.73	3.654193	8.240096	0.561604	110	0.2736582332	0.1213578094	0.0506842372
lne_2842_3522_1	2842GOR	3522LOU	35	1.984398	14.71361	1.13108	220	0.503931167	0.0679642861	0.0285714286
lne_3321_4221_1	3321KUR	4221NAV	6.1	1.149502	2.540998	0.162708	110	0.8699419401	0.3935461578	0.1639344262
lne_3521_35261_1	3521LOU	35261LOU_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_3521_3561_1	3521LOU	3561LIS	40.4	7.598796	16.80688	0.561604	110	0.1315997955	0.0594994431	0.0247524752
lne_3521_3821_1	3521LOU	3821MTH	15.1	2.843496	6.292004	0.561604	110	0.3516797632	0.1589318761	0.0662251656
lne_3521_4061_1	3521LOU	4061MLN	13	2.456298	5.408702	0.561604	110	0.4071167261	0.1848872428	0.0769230769
lne_3521_4781_1	3521LOU	4781RRU	37.5	7.054313	15.609	0.561604	110	0.1417572484	0.0640656032	0.0266666667
lne_3522_3772_1	3522LOU	3772MCV	20	1.1616	8.4216	1.13108	220	0.8608815427	0.1187422818	0.05
lne_35231_90020_1	35231LOU	90020TAN	50	1.96625	15.88125	1.49061	275	0.5085823268	0.0629673357	0.02
lne_35232_90020_2	35232LOU	90020TAN	50	1.96625	15.88125	1.49061	275	0.5085823268	0.0629673357	0.02
lne_3561_35661_1	3561LIS	35661LISD_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_3561_4961_1	3561LIS	4961SKL	39.3	7.393116	16.35921	0.561604	110	0.1352609644	0.0611276461	0.0254452926
lne_3774_90140_1	3774MCV	90140TUR	82	2.310399	26.42524	2.16354	380	0.4328256721	0.0378426081	0.012195122
lne_4781_4961_1	4781RRU	4961SKL	14.5	2.734598	6.037901	0.561604	110	0.3656844626	0.1656204698	0.0689655172
lne_4961_49661_1	4961SKL	49661SHANK_CA	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1122_1742_1	1122ARK	1742CKM	53.3	3.000801	22.36079	1.13108	220	0.3332443571	0.0447211391	0.0187617261
lne_1201_2561_1	1201ARTANE	2561FIN	9	0.5687001	1.222101	0.629837	110	1.7583960333	0.818262975	0.1111111111
lne_1271_2041_1	1271BAL	2041CDU	16.8	1.282599	6.606599	0.981495	110	0.7796669107	0.1513638106	0.0595238095
lne_1741_2481_1	1741CKM	2481FAS	7.49	1.331003	3.109698	0.561604	110	0.7513131075	0.3215746352	0.1335113485
lne_1741_2491_2	1741CKM	2491FAS	7.5	1.4157	3.1218	0.561604	110	0.7063643427	0.3203280159	0.1333333333
lne_1742_17431_2	1742CKM	17431CKMN_PST	1	0	0.0484	1.13108	220	999	20.6611570248	1
lne_1742_17462_1	1742CKM	17462CKM_SR	1	0	0.0484	1.13108	220	999	20.6611570248	1
lne_1742_2202_1	1742CKM	2202DSN	41.61	2.371599	17.47241	1.13108	220	0.4216564436	0.0572330892	0.0240326845
lne_1742_3122_1	1742CKM	3122ISH	11.7	0.1935999	2.226405	1.55622	220	5.1652919242	0.4491545788	0.0854700855
lne_1871_2051_1	1871COL	2051CDU	2.65	0.1088999	0.520301	0.734809	110	9.1827448877	1.9219644014	0.3773584906
lne_1871_2571_1	1871COL	2571FIN	4.91	0.3992999	1.512501	0.629837	110	2.5043832969	0.6611565877	0.2036659878
lne_2041_2051_1	2041CDU	2051CDU	1	0	0.0121	0.719064	110	999	82.6446280992	1
lne_2041_4621_1	2041CDU	4621RYB	18.27	2.105398	7.114795	0.582599	110	0.4749695782	0.1405521874	0.0547345375
lne_2042_2562_1	2042CDU	2562FIN	3.73	0.2420002	1.597201	1.13108	220	4.1322279899	0.6260952754	0.2680965147
lne_2042_2562_2	2042CDU	2562FIN	3.73	0.2420002	1.597201	1.13108	220	4.1322279899	0.6260952754	0.2680965147
lne_2042_2972_1	2042CDU	2972HN	4.5	0.09679995	0.8712	1.55622	220	10.3305838484	1.1478420569	0.2222222222
lne_2042_5462_1	2042CDU	5462WOO	18.43	1.064801	7.743991	1.13108	220	0.9391426191	0.1291323815	0.0542593597
lne_2042_5462_2	2042CDU	5462WOO	17.83	1.016399	7.502008	1.13108	220	0.9838655882	0.1332976451	0.0560852496
lne_2202_3842_1	2202DSN	3842MAY	36.29	2.081199	15.3428	1.13108	220	0.4804922547	0.0651771515	0.0275558005
lne_2202_3852_2	2202DSN	3852MAY	30.55	1.742401	12.82599	1.13108	220	0.5739206991	0.0779666911	0.0327332242
lne_2202_5202_1	2202DSN	5202TH	26.62	1.452001	10.6964	0.921136	220	0.6887047598	0.0934893983	0.03756574
lne_2261_3841_1	2261DER	3841MAY	42.96	3.279098	16.85531	0.472378	110	0.3049619133	0.0593284846	0.0232774674
lne_2481_2491_1	2481FAS	2491FAS	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_2561_2571_1	2561FIN	2571FIN	1	0	0.0121	52.4811	110	999	82.6446280992	1
lne_2561_4491_1	2561FIN	4491PELLETST	3.52	0.3993018	1.197902	0.488123	110	2.5043713802	0.8347928295	0.2840909091
lne_2562_2962_1	2562FIN	2962HN	1.4	0.04839996	0.2904006	1.49586	220	20.6611741001	3.4435190561	0.7142857143
lne_2562_4242_1	2562FIN	4242NW	11.9	0.2904004	1.742398	0.871274	220	3.4435214277	0.5739216872	0.0840336134
lne_2562_5022_1	2562FIN	5022SHL	13.4	0.242	2.565202	1.50111	220	4.132231405	0.3898328475	0.0746268657
lne_2721_27219_1	2721GRI	27219GRIT	1	0.1936	0.4235	0.561604	110	5.1652892562	2.3612750885	1
lne_2842_3842_1	2842GOR	3842MAY	44	2.5168	18.4888	1.13108	220	0.3973299428	0.0540867985	0.0227272727
lne_2861_27219_1	2861GCA	27219GRIT	8.87	1.088997	3.460604	0.582599	110	0.9182761752	0.2889668971	0.1127395716
lne_3082_3122_1	3082INC	3122ISH	11	0.1936	2.0812	1.55622	220	5.1652892562	0.4804920238	0.0909090909
lne_3082_3842_1	3082INC	3842MAY	19.1	1.1132	8.034396	1.13108	220	0.898311175	0.1244648633	0.0523560209
lne_3082_3852_2	3082INC	3852MAY	19.1	1.1132	8.034396	1.13108	220	0.898311175	0.1244648633	0.0523560209
lne_3082_4472_1	3082INC	4472PB	12.5	0.484	2.1296	0.700693	220	2.0661157025	0.4695717506	0.08
lne_3082_4472_2	3082INC	4472PB	11.3	0.2419997	1.548801	0.921136	220	4.1322365276	0.6456607401	0.0884955752
lne_3122_5122_1	3122ISH	5122SHL	1.1	0.0484	0.242	1.43813	220	20.6611570248	4.132231405	0.9090909091
lne_3241_3841_1	3241KTL	3841MAY	21.02	2.649907	8.494204	0.719064	110	0.3773717342	0.117727335	0.0475737393
lne_3522_5462_1	3522LOU	5462WOO	61.2	3.436398	25.65198	1.13108	220	0.291002381	0.0389833455	0.0163398693
lne_3774_5464_1	3774MCV	5464WOO	60	1.7328	18.6276	2.16354	380	0.5771006464	0.0536837811	0.0166666667
lne_3841_27219_1	3841MAY	27219GRIT	2.2	0.2662	0.8349	0.582599	110	3.7565740045	1.1977482333	0.4545454545
lne_3841_27281_1	3841MAY	27281GRIFFINR	2.2	0.363	1.0527	0.561604	110	2.7548209366	0.949938254	0.4545454545
lne_3841_3851_1	3841MAY	3851MAY	1	0	0.0121	5.24339	110	999	82.6446280992	1
lne_3842_3852_1	3842MAY	3852MAY	1	0	0.0484	1.13108	220	999	20.6611570248	1
lne_3842_5202_1	3842MAY	5202TH	53.1	2.8072	21.39282	0.921136	220	0.3562268453	0.0467446554	0.0188323917
lne_3851_4621_1	3851MAY	4621RYB	8.88	1.1253	3.630002	0.629837	110	0.888651915	0.2754819419	0.1126126126
lne_3851_4741_1	3851MAY	4741RNW	7.1	0.9921966	2.891901	0.561604	110	1.007864772	0.3457933034	0.1408450704
lne_3852_5462_1	3852MAY	5462WOO	22.5	1.3068	9.438007	1.13108	220	0.765228038	0.1059545728	0.0444444444
lne_4242_4462_1	4242NW	4462PB	4.5	0.1452001	0.629199	0.871274	220	6.8870475985	1.5893222971	0.2222222222
lne_4384_5464_1	4384OST	5464WOO	125	3.4656	40.14325	1.51478	380	0.2885503232	0.0249107882	0.008
lne_4462_4472_1	4462PB	4472PB	1	0	16.94	1.18094	220	999	0.0590318772	1
lne_4462_5022_1	4462PB	5022SHL	0.6	0	0.4840002	0.65608	220	999	2.0661148487	1.6666666667
lne_4472_17431_1	4472PB	17431CKMN_PST	14.5	0.5808004	2.371606	0.700693	220	1.7217618996	0.4216551991	0.0689655172
lne_5022_5122_1	5022SHL	5122SHL	1	0	0.0484	26.2406	220	999	20.6611570248	1
lne_5462_54600_1	5462WOO	54600EW-INT	1	0	0.0484	0.262432	220	999	20.6611570248	1
lne_1041_5481_1	1041AD	5481WHI	3.1	0.5928998	1.294699	0.561604	110	1.6866256322	0.7723802984	0.3225806452
lne_1042_3202_1	1042AD	3202KRA	25.6	1.452001	10.74481	1.13108	220	0.6887047598	0.0930681883	0.0390625
lne_1042_3202_2	1042AD	3202KRA	25.6	1.452001	10.74481	1.13108	220	0.6887047598	0.0930681883	0.0390625
lne_1042_4722_1	1042AD	4722RAF	15	0.5808	4.597995	1.13108	220	1.7217630854	0.2174860999	0.0666666667
lne_1281_2221_1	1281BLI	2221DMY	27.57	5.154598	11.41031	0.356907	110	0.1940015497	0.0876400378	0.0362713094
lne_1381_4721_1	1381BRY	4721RAF	1.7	0.3266992	0.7138997	0.377902	110	3.0609196472	1.4007569971	0.5882352941
lne_1381_4721_2	1381BRY	4721RAF	1.8	0.2541006	0.7381008	0.561604	110	3.9354491882	1.3548285004	0.5555555556
lne_1441_14461_1	1441BAN	14461BAN_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1441_1501_1	1441BAN	1501BRI	2.6	0.4840004	1.089	0.356907	110	2.0661139949	0.9182736455	0.3846153846
lne_1441_1511_2	1441BAN	1511BRI	2.5	0.4719	1.0406	0.356907	110	2.1190930282	0.9609840477	0.4
lne_1441_2221_1	1441BAN	2221DMY	25.9	4.864201	10.76901	0.561604	110	0.2055836097	0.0928590465	0.0386100386
lne_1441_4721_1	1441BAN	4721RAF	26.89	4.997292	11.0594	0.561604	110	0.2001083787	0.0904208185	0.0371885459
lne_1531_3801_1	1531BDM	3801MID	5	0.7381001	1.6456	0.561604	110	1.3548297853	0.607681089	0.2
lne_1531_5481_1	1531BDM	5481WHI	20	3.1339	7.0785	0.561604	110	0.3190912282	0.1412728685	0.05
lne_1601_2221_1	1601CLA	2221DMY	35	4.41651	14.13279	0.719064	110	0.226423126	0.0707574371	0.0285714286
lne_1601_3881_1	1601CLA	3881MAC	5.66	0.4355998	2.226401	0.981495	110	2.2956851679	0.4491553858	0.1766784452
lne_1602_3202_1	1602CLA	3202KRA	45	2.565198	18.87601	1.13108	220	0.3898334554	0.0529772976	0.0222222222
lne_1621_3061_1	1621CRO	3061IA	2.74	0.5203013	1.149501	0.561604	110	1.9219632932	0.8699426969	0.3649635036
lne_1621_3221_1	1621CRO	3221KBY	14.33	2.698296	5.965307	0.561604	110	0.3706042628	0.1676359658	0.0697836706
lne_1681_3221_1	1681CD	3221KBY	33.6	6.328291	13.98761	0.561604	110	0.1580205461	0.0714918417	0.0297619048
lne_1681_3881_1	1681CD	3881MAC	1	0.1936	0.4235	0.561604	110	5.1652892562	2.3612750885	1
lne_1881_2881_1	1881CHA	2881GLE	30	5.65071	12.4872	0.561604	110	0.1769689119	0.080082004	0.0333333333
lne_1881_4021_1	1881CHA	4021MAL	22.5	4.234995	9.3654	0.377902	110	0.2361277876	0.1067760053	0.0444444444
lne_1921_1961_1	1921COW	1961CVW	17.22	2.964492	6.570308	0.561604	110	0.337325923	0.1521998664	0.0580720093
lne_1921_4341_1	1921COW	4341OLD	2.3	0.423499	0.9559007	0.162708	110	2.3612806642	1.0461337668	0.4347826087
lne_1921_4351_2	1921COW	4351OLD	2.2	0.3993	0.9196001	0.162708	110	2.5043826697	1.0874291988	0.4545454545
lne_1921_4721_1	1921COW	4721RAF	6.9	1.209998	2.855599	0.561604	110	0.826447647	0.3501892247	0.1449275362
lne_1921_5481_1	1921COW	5481WHI	17.79	3.291203	7.441504	0.561604	110	0.3038402675	0.1343814369	0.0562113547
lne_1961_2081_1	1961CVW	2081DKL	0.35	0.07260015	0.1573001	0.561604	110	13.7740762244	6.3572750431	2.8571428571
lne_1961_3201_1	1961CVW	3201KRA	7.59	1.415702	3.133903	0.561604	110	0.7063633448	0.3190909227	0.1317523057
lne_2002_3202_1	2002CUL	3202KRA	86	4.840003	36.05799	1.13108	220	0.2066114422	0.0277331044	0.011627907
lne_2141_3201_1	2141DGN	3201KRA	53.7	10.10349	22.34871	0.561604	110	0.0989757005	0.0447453119	0.0186219739
lne_2221_22261_1	2221DMY	22261DUNM_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_2221_3881_1	2221DMY	3881MAC	26.22	4.936806	10.96261	0.561604	110	0.2025601168	0.0912191531	0.0381388253
lne_28804_28814_1	28804GLENLARA	28814GLENLARA	14	1.764574	5.640264	0.714091	38	0.5667090187	0.1772966655	0.0714285714
lne_2981_3881_1	2981HTS	3881MAC	4.5	0.846999	1.875501	0.561604	110	1.1806389382	0.5331908647	0.2222222222
lne_3061_3881_1	3061IA	3881MAC	18.14	3.412206	7.598792	0.561604	110	0.2930655418	0.1315998648	0.0551267916
lne_3201_3221_1	3201KRA	3221KBY	11.9	1.633501	4.852106	0.561604	110	0.6121820556	0.2060960746	0.0840336134
lne_3201_3221_2	3201KRA	3221KBY	12.5	2.2022	5.1788	0.561604	110	0.4540913632	0.1930949255	0.08
lne_3201_3801_1	3201KRA	3801MID	10.7	2.020695	4.452805	0.561604	110	0.4948792371	0.2245775416	0.0934579439
lne_3202_32000_1	3202KRA	32000KRAGEN	1	0	0.0484	0.262432	220	999	20.6611570248	1
lne_3202_3282_1	3202KRA	3282KLN	82.4	6.388802	35.38042	0.936882	220	0.1565238679	0.0282642207	0.0121359223
lne_3202_4722_1	3202KRA	4722RAF	23.4	1.355199	9.825191	1.13108	220	0.7378990097	0.1017791919	0.0427350427
lne_3221_3961_1	3221KBY	3961MR	3.99	0.4961006	1.609299	0.582599	110	2.0157201987	0.6213885673	0.2506265664
lne_3221_3961_2	3221KBY	3961MR	3.99	0.4961006	1.609299	0.582599	110	2.0157201987	0.6213885673	0.2506265664
lne_3221_4021_1	3221KBY	4021MAL	29.13	5.457098	12.16049	0.377902	110	0.1832475796	0.0822335284	0.0343288706
lne_3601_3961_1	3601LIB	3961MR	2.7	0.1693999	0.3751002	0.356907	110	5.9031912061	2.6659543237	0.3703703704
lne_3611_3961_2	3611LIB	3961MR	2.74	0.1815001	0.3751005	0.356907	110	5.5096388377	2.6659521915	0.3649635036
lne_3961_39670_1	3961MR	39670MARINA	1	0	0.0121	0.981495	110	999	82.6446280992	1
lne_3961_5181_1	3961MR	5181RBG	3.3	0.4840011	0.6171	0.414642	110	2.0661110068	1.6204829039	0.303030303
lne_3961_5181_2	3961MR	5181RBG	2.9	0.2783	0.4113998	0.414642	110	3.5932447	2.4307255375	0.3448275862
lne_4721_47261_1	4721RAF	47261RAFF_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_4721_4761_1	4721RAF	4761RSY	2.1	0.3993003	0.8832999	0.356907	110	2.5043807881	1.1321183213	0.4761904762
lne_4721_5181_1	4721RAF	5181RBG	9.38	1.742401	3.859898	0.561604	110	0.5739206991	0.2590742035	0.1066098081
lne_4721_5181_2	4721RAF	5181RBG	9.23	1.718201	3.847802	0.561604	110	0.5820040845	0.2598886325	0.1083423619
lne_10204_10205_1	10204ARDNACRU	10205ARDNACRU	1	0	0.001444	1.6257	38	999	692.5207756233	1
lne_1021_2121_1	1021AA	2121DRU	18.38	3.448492	8.094901	0.561604	110	0.2899818239	0.1235345559	0.0544069641
lne_1021_2361_1	1021AA	2361ENN	33	6.2073	14.18119	0.561604	110	0.1611006396	0.070515944	0.0303030303
lne_1071_2231_1	1071AGL	2231DYN	8	1.512504	3.3396	0.561604	110	0.6611552763	0.2994370583	0.125
lne_1071_2361_1	1071AGL	2361ENN	38.2	7.187407	15.89941	0.561604	110	0.139132235	0.0628954156	0.0261780105
lne_1251_2361_1	1251BOL	2361ENN	24	4.513296	9.994608	0.561604	110	0.2215675639	0.1000539491	0.0416666667
lne_1251_52219_1	1251BOL	52219TBKT	19.6	3.690504	8.155403	0.561604	110	0.2709657001	0.1226180975	0.0510204082
lne_1641_2361_1	1641CSH	2361ENN	53.57	10.0793	22.3366	0.561604	110	0.099213239	0.044769571	0.0186671645
lne_1642_5172_1	1642CSH	5172TYN	33.8	1.936	14.1812	1.13108	220	0.5165289256	0.0705158943	0.0295857988
lne_2121_2361_1	2121DRU	2361ENN	17.44	3.267	7.272097	0.561604	110	0.3060912152	0.1375119171	0.0573394495
lne_3934_3944_1	3934MP	3944MP	1	0	0.1444	15.1919	380	999	6.9252077562	1
lne_3934_4384_1	3934MP	4384OST	105	2.888004	33.78963	1.51478	380	0.3462599082	0.0295948787	0.0095238095
lne_3941_52219_1	3941MP	52219TBKT	6.6	1.246298	2.746702	0.561604	110	0.8023763177	0.3640729864	0.1515151515
lne_4382_5172_1	4382OST	5172TYN	14.5	0.8227996	6.098395	1.13108	220	1.2153627688	0.1639775711	0.0689655172
lne_5221_52219_1	5221TBK	52219TBKT	2.9	0.5565999	1.209999	0.561604	110	1.7966226728	0.826446964	0.3448275862
lne_1071_4941_1	1071AGL	4941SH	46.2	8.687818	19.22692	0.561604	110	0.1151037004	0.0520104104	0.0216450216
lne_1101_2161_1	1101ANR	2161DOO	2	0.3751	0.8349	0.236189	110	2.6659557451	1.1977482333	0.5
lne_1141_4941_1	1141ATH	4941SH	21.64	2.71041	8.651499	0.488123	110	0.3689478714	0.1155869058	0.0462107209
lne_1141_4941_2	1141ATH	4941SH	25	3.1581	10.0914	0.719064	110	0.3166460847	0.0990942783	0.04
lne_1361_2001_1	1361BDN	2001CUL	21.8	4.10191	9.074991	0.561604	110	0.2437888691	0.1101929467	0.0458715596
lne_1361_2161_1	1361BDN	2161DOO	11.3	2.129598	4.706902	0.561604	110	0.4695721916	0.2124539665	0.0884955752
lne_1461_14619_1	1461BAR	14619BART	0.3	0.0605001	0.1209999	0.561604	110	16.5288982993	8.2644696401	3.3333333333
lne_1481_2001_1	1481BUT	2001CUL	11.55	2.177995	4.815796	0.561604	110	0.4591378768	0.2076499918	0.0865800866
lne_1481_3401_1	1481BUT	3401KTN	2.7	0.5081995	1.125301	0.561604	110	1.9677311764	0.8886511253	0.3703703704
lne_1721_14619_1	1721CAH	14619BART	44.2	7.998078	18.33151	0.561604	110	0.1250300385	0.0545508799	0.0226244344
lne_1721_17261_1	1721CAH	17261CAHR_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1721_2161_1	1721CAH	2161DOO	16	3.012896	6.667104	0.561604	110	0.3319065776	0.1499901606	0.0625
lne_1721_5301_1	1721CAH	5301THU	39	4.912596	15.75421	0.719064	110	0.203558363	0.0634750965	0.0256410256
lne_1721_5381_1	1721CAH	5381TIP	27.02	5.082003	11.2651	0.561604	110	0.1967728079	0.0887697402	0.0370096225
lne_2001_2141_1	2001CUL	2141DGN	34.32	6.36461	14.06018	0.561604	110	0.157118818	0.0711228448	0.0291375291
lne_2001_5441_1	2001CUL	5441WAT	12.5	2.3353	5.1667	0.561604	110	0.4282105083	0.1935471384	0.08
lne_2161_21661_1	2161DOO	21661DOON_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_2241_22419_1	2241DAL	22419DALT	12.2	2.299005	5.081995	0.561604	110	0.4349707808	0.1967731176	0.0819672131
lne_2741_5441_1	2741GI	5441WAT	11.69	0.9558995	4.6585	0.629837	110	1.0461350801	0.2146613717	0.0855431993
lne_2741_5441_2	2741GI	5441WAT	12.92	0.9922004	5.130403	0.629837	110	1.007860912	0.1949164617	0.0773993808
lne_3101_31019_1	3101IKE	31019IKET	0.15	0	0.0726	0.488123	110	999	13.7741046832	6.6666666667
lne_3201_14619_1	3201KRA	14619BART	19.36	2.4442	7.8166	0.719064	110	0.4091318223	0.1279328608	0.0516528926
lne_3281_5381_1	3281KLN	5381TIP	41.02	7.7198	17.0852	0.561604	110	0.1295370346	0.0585301899	0.024378352
lne_3401_5441_1	3401KTN	5441WAT	3.4	0.5928988	1.403598	0.561604	110	1.6866284769	0.7124547057	0.2941176471
lne_3621_5301_1	3621LSN	5301THU	10.4	1.960202	4.331797	0.356907	110	0.5101515048	0.2308510764	0.0961538462
lne_3852_4942_1	3852MAY	4942SH	105.6	8.179596	45.3024	0.750555	220	0.1222554268	0.0220738857	0.009469697
lne_4481_22419_1	4481PLS	22419DALT	54.7	4.876297	21.64692	0.377902	110	0.205073645	0.0461959484	0.0182815356
lne_4941_22419_1	4941SH	22419DALT	12	2.2506	4.9731	0.377902	110	0.4443259575	0.2010818202	0.0833333333
lne_4941_31019_1	4941SH	31019IKET	53.7	6.775974	21.6832	0.488123	110	0.1475802593	0.0461186541	0.0186219739
lne_5301_31019_1	5301THU	31019IKET	25.9	3.267	10.4665	0.488123	110	0.3060912152	0.0955429227	0.0386100386
lne_5301_53061_1	5301THU	53061THUR_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1121_1301_1	1121ARK	1301BEG	21.95	1.2342	9.522701	0.719064	110	0.810241452	0.1050122229	0.0455580866
lne_1121_1541_1	1121ARK	1541BOG	22.6	4.259196	9.40169	0.561604	110	0.2347860958	0.1063638559	0.0442477876
lne_1121_4901_1	1121ARK	4901SHE	2.2	0.4235	0.9317001	0.178454	110	2.3612750885	1.0733067432	0.4545454545
lne_1121_4911_2	1121ARK	4911SHE	2.2	0.4235	0.9196001	0.356907	110	2.3612750885	1.0874291988	0.4545454545
lne_1122_3642_1	1122ARK	3642LWD	45	2.2748	16.9884	1.13108	220	0.4395990856	0.0588636952	0.0222222222
lne_1221_1901_1	1221ATY	1901CLW	25	4.7069	10.406	0.561604	110	0.2124540568	0.0960984048	0.04
lne_1231_1841_1	1231BWR	1841CRA	21.89	1.3431	3.629997	0.356907	110	0.7445461991	0.2754823213	0.0456829603
lne_1301_2031_1	1301BEG	2031CLD	25	1.6093	8.833	0.719064	110	0.6213881812	0.1132118193	0.04
lne_1331_3641_1	1331BCD	3641LWD	7.5	1.4157	3.1218	0.561604	110	0.7063643427	0.3203280159	0.1333333333
lne_1541_1841_1	1541BOG	1841CRA	26.9	5.069897	11.1925	0.561604	110	0.1972426659	0.0893455439	0.0371747212
lne_1741_2031_1	1741CKM	2031CLD	25	1.452	8.7725	0.719064	110	0.6887052342	0.1139925905	0.04
lne_1841_3641_1	1841CRA	3641LWD	10	1.0164	3.2307	0.719064	110	0.9838646202	0.3095304423	0.1
lne_1841_5501_1	1841CRA	5501WEX	21.3	4.017201	8.869298	0.377902	110	0.2489295407	0.1127484949	0.0469483568
lne_1901_3341_1	1901CLW	3341KLS	5.4	1.016399	2.250601	0.561604	110	0.9838655882	0.4443257601	0.1851851852
lne_1901_3341_2	1901CLW	3341KLS	5.28	0.9922017	2.2506	0.561604	110	1.0078595915	0.4443259575	0.1893939394
lne_1901_50619_1	1901CLW	50619STRT	17.6	3.3154	7.3326	0.356907	110	0.3016227303	0.1363772741	0.0568181818
lne_2002_2742_1	2002CUL	2742GI	23	1.3068	9.68001	0.600969	220	0.765228038	0.1033056784	0.0434782609
lne_2202_3342_1	2202DSN	3342KLS	59.3	3.339598	24.8292	1.13108	220	0.2994372377	0.0402751599	0.0168634064
lne_2741_3441_1	2741GI	3441KMY	7	1.318898	2.916102	0.561604	110	0.758208747	0.3429235329	0.1428571429
lne_2741_5501_1	2741GI	5501WEX	34.5	6.497695	14.3627	0.561604	110	0.1539007294	0.069624792	0.0289855072
lne_2742_3342_1	2742GI	3342KLS	69.3	3.920398	29.0884	1.13108	220	0.2550761428	0.0343779651	0.0144300144
lne_2742_3642_1	2742GI	3642LWD	50	2.7588	20.2796	0.721688	220	0.362476439	0.0493106373	0.02
lne_3261_3341_1	3261KKY	3341KLS	34.3	6.4614	14.27799	0.561604	110	0.1547652212	0.0700378695	0.029154519
lne_3261_3441_1	3261KKY	3441KMY	47	8.845119	19.5536	0.561604	110	0.1130567039	0.0511414778	0.0212765957
lne_4441_50619_1	4441PA	50619STRT	22.4	4.222893	9.329107	0.356907	110	0.2368044845	0.1071913957	0.0446428571
lne_5061_50619_1	5061STR	50619STRT	2	0.3872	0.8349	0.561604	110	2.5826446281	1.1977482333	0.5
lne_5501_55061_1	5501WEX	55061WEXF_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1021_3281_1	1021AA	3281KLN	9.5	0.7260004	3.738896	0.719064	110	1.3774097094	0.2674586295	0.1052631579
lne_1021_3541_1	1021AA	3541LIM	11.73	0.8591005	4.452802	0.981495	110	1.164008169	0.2245776929	0.0852514919
lne_1081_3281_1	1081AHA	3281KLN	3.77	0.4718985	1.488298	0.356907	110	2.119099764	0.6719084484	0.2652519894
lne_1131_5261_1	1131ATE	5261TRI	11	0.847	4.3318	0.981495	110	1.1806375443	0.2308509165	0.0909090909
lne_1161_1781_1	1161AUG	1781CFM	0.65	0.1210001	0.2420002	0.267681	110	8.2644559798	4.1322279899	1.5384615385
lne_1161_1791_2	1161AUG	1791CFM	0.67	0.121	0.2541002	0.267681	110	8.2644628099	3.9354553833	1.4925373134
lne_1161_3901_1	1161AUG	3901MTN	27.5	2.0933	10.8174	0.981495	110	0.4777146133	0.0924436556	0.0363636364
lne_1161_5051_3	1161AUG	5051SK	1	0.0726	0.1452	0.629837	110	13.7741046832	6.8870523416	1
lne_1161_5071_4	1161AUG	5071SK	1	0.0726	0.1452	0.629837	110	13.7741046832	6.8870523416	1
lne_1161_5141_1	1161AUG	5141TB	34	2.589399	13.3705	0.981495	110	0.3861900001	0.0747915186	0.0294117647
lne_1241_3541_1	1241BCM	3541LIM	4.5	0.7501995	1.778702	0.561604	110	1.332978761	0.5622077223	0.2222222222
lne_1241_4681_1	1241BCM	4681RAT	26.5	4.827902	10.99891	0.561604	110	0.2071293079	0.0909181001	0.0377358491
lne_1601_1611_1	1601CLA	1611CKN	29.56	5.566	12.30571	0.561604	110	0.179662235	0.0812630884	0.0338294993
lne_1602_5142_1	1602CLA	5142TB	97.3	5.469204	40.8012	1.13108	220	0.1828419638	0.0245090831	0.0102774923
lne_1611_1771_1	1611CKN	1771CHO	15	0.9316995	2.0328	0.734809	110	1.0733074344	0.4919323101	0.0666666667
lne_1611_1971_1	1611CKN	1971CGL	6.3	0.4840001	2.480499	0.981495	110	2.0661152756	0.4031446898	0.1587301587
lne_1611_3301_1	1611CKN	3301KER	19.91	3.751004	8.288493	0.561604	110	0.2665952902	0.120649194	0.0502260171
lne_1642_4522_1	1642CSH	4522PRO	88.54	4.9852	37.17122	1.13108	220	0.2005937575	0.0269025337	0.0112943302
lne_1651_5261_1	1651CLH	5261TRI	9	1.693998	3.751002	0.561604	110	0.5903194691	0.2665954324	0.1111111111
lne_1651_5281_1	1651CLH	5281TRL	13.5	2.540997	5.626503	0.561604	110	0.3935463127	0.1777302882	0.0740740741
lne_17702_17703_1	17702COOMACHE	17703COOMACHE	1	0.64	0.244	2.85788	20	1.5625	4.0983606557	1
lne_1881_3281_1	1881CHA	3281KLN	36.9	6.945392	15.3549	0.377902	110	0.1439803542	0.0651257905	0.027100271
lne_1971_2731_1	1971CGL	2731GAE	2	0.0847	0.3872	0.734809	110	11.8063754427	2.5826446281	0.5
lne_2204_5494_1	2204DSN	5494WMD	125	3.4656	40.14325	1.51478	380	0.2885503232	0.0249107882	0.008
lne_27302_27361_1	27302GLANLEE	27361GAE_SCOM	1	0.0004	0.0004	288.646	20	2500	2500	1
lne_3281_3541_1	3281KLN	3541LIM	9	1.693998	3.751002	0.561604	110	0.5903194691	0.2665954324	0.1111111111
lne_3281_3541_2	3281KLN	3541LIM	11.7	2.165904	4.791595	0.451383	110	0.4617009803	0.2086987736	0.0854700855
lne_3281_4261_1	3281KLN	4261NEN	33.6	6.328291	13.98761	0.561604	110	0.1580205461	0.0714918417	0.0297619048
lne_3282_5142_1	3282KLN	5142TB	70.6	3.9688	29.62079	1.13108	220	0.2519653296	0.0337600719	0.0141643059
lne_3282_5492_1	3282KLN	5492WMD	30	2.3232	12.87441	0.936882	220	0.4304407713	0.0776734623	0.0333333333
lne_3301_43619_1	3301KER	43619OUGT	22.6	1.718201	8.893507	0.719064	110	0.5820040845	0.1124415824	0.0442477876
lne_3541_3901_1	3541LIM	3901MTN	7.48	0.6413	2.964504	0.719064	110	1.5593326056	0.3373245575	0.1336898396
lne_3901_3981_1	3901MTN	3981MUN	0.7	0.1331001	0.3025001	0.236189	110	7.5131423643	3.3057840311	1.4285714286
lne_3901_3991_2	3901MTN	3991MUN	0.7	0.1331001	0.2903999	0.236189	110	7.5131423643	3.4435273566	1.4285714286
lne_3934_3954_1	3934MP	3954MP	1	0	0.1444	15.1919	380	999	6.9252077562	1
lne_3942_4522_1	3942MP	4522PRO	12.7	0.3388004	4.114	1.83702	220	2.9515903759	0.2430724356	0.0787401575
lne_3944_3954_1	3944MP	3954MP	1	0	0.1444	15.1919	380	999	6.9252077562	1
lne_3944_5144_1	3944MP	5144TB	6.5	0.1444001	0.866398	1.67128	380	6.9252029604	1.1542039571	0.1538461538
lne_3944_5494_1	3944MP	5494WMD	85	2.4548	27.29163	2.16354	380	0.4073651621	0.0366412706	0.0117647059
lne_4361_43619_1	4361OUG	43619OUGT	11	2.0691	4.5859	0.561604	110	0.4833019187	0.2180597047	0.0909090909
lne_4522_5142_1	4522PRO	5142TB	10.32	0.5323995	3.581597	0.999866	220	1.8782887662	0.2792050585	0.0968992248
lne_4681_5141_1	4681RAT	5141TB	33.59	4.234993	13.5883	0.719064	110	0.2361278991	0.0735927232	0.0297707651
lne_4942_5492_1	4942SH	5492WMD	60	4.6464	25.74882	0.750555	220	0.2152203857	0.0388367312	0.0166666667
lne_5141_5261_1	5141TB	5261TRI	20.54	2.589396	8.336899	0.629837	110	0.3861904475	0.1199486764	0.0486854917
lne_5141_5281_1	5141TB	5281TRL	41.97	7.610882	17.8354	0.561604	110	0.1313908165	0.0560682687	0.0238265428
lne_5141_5281_2	5141TB	5281TRL	47	5.929003	18.97282	0.719064	110	0.168662421	0.0527069777	0.0212765957
lne_5261_52661_1	5261TRI	52661TRIE_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_5281_43619_1	5281TRL	43619OUGT	11.3	0.8591006	4.452799	0.719064	110	1.1640080335	0.2245778442	0.0884955752
lne_5281_52861_1	5281TRL	52861TRAL_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1221_4481_1	1221ATY	4481PLS	26.6	5.009392	11.07151	0.561604	110	0.1996250244	0.0903219163	0.037593985
lne_1321_13219_1	1321BLK	13219BLKT	0.5	0.0726	0.2057	0.719064	110	13.7741046832	4.8614487117	2
lne_1351_4081_1	1351BDA	4081MON	15	1.3068	4.005105	0.629837	110	0.765228038	0.2496813442	0.0666666667
lne_1351_4201_1	1351BDA	4201NEW	10	0.8228	2.4684	0.629837	110	1.2153621779	0.405120726	0.1
lne_1941_4201_1	1941CUS	4201NEW	31.2	3.93251	12.5961	0.719064	110	0.2542905167	0.0793896524	0.0320512821
lne_1941_4481_1	1941CUS	4481PLS	41.84	5.275606	16.8916	0.719064	110	0.1895516837	0.059201023	0.0239005736
lne_1941_5321_1	1941CUS	5321TSB	30	5.65071	12.4872	0.561604	110	0.1769689119	0.080082004	0.0333333333
lne_2261_3381_1	2261DER	3381KIN	15.12	1.488299	6.025804	0.629837	110	0.671907997	0.1659529583	0.0661375661
lne_2261_5321_1	2261DER	5321TSB	19.67	3.726796	8.240097	0.561604	110	0.2683270026	0.1213577947	0.0508388409
lne_2301_23019_1	2301DFR	23019DFRT	0.06	0.01210002	0.02419998	0.561604	110	82.6444914967	41.3223482003	16.6666666667
lne_3241_4081_1	3241KTL	4081MON	11.51	1.451998	4.670597	0.629837	110	0.6887061828	0.2141053917	0.0868809731
lne_3381_23019_1	3381KIN	23019DFRT	29.25	2.577299	11.57969	0.629837	110	0.3880030994	0.0863580977	0.0341880342
lne_3851_13219_1	3851MAY	13219BLKT	30.9	3.896212	12.4751	0.719064	110	0.2566595452	0.0801596781	0.0323624595
lne_4201_13219_1	4201NEW	13219BLKT	12.2	1.548802	4.924701	0.719064	110	0.6456603233	0.2030580131	0.0819672131
lne_4201_4481_1	4201NEW	4481PLS	43.02	6.691288	17.66599	0.561604	110	0.1494480584	0.0566059417	0.0232450023
lne_4741_23019_1	4741RNW	23019DFRT	25.9	2.432101	10.28499	0.561604	110	0.4111671349	0.0972290688	0.0386100386
lne_1061_10619_1	1061ARI	10619ARIT	0.21	0.04839996	0.09679992	0.561604	110	20.6611741001	10.3305870501	4.7619047619
lne_1141_11461_1	1141ATH	11461ATH_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1141_3501_1	1141ATH	3501LA	35.7	6.509788	14.8588	0.561604	110	0.1536148335	0.0673001857	0.0280112045
lne_1181_1861_1	1181ARV	1861COS	41.4	7.792391	17.23039	0.561604	110	0.1283303161	0.0580369916	0.0241545894
lne_1181_2821_1	1181ARV	2821GWE	30.6	4.416498	12.46301	0.561604	110	0.2264237412	0.0802374386	0.0326797386
lne_1341_1701_1	1341BIN	1701CF	34.26	6.449307	14.2538	0.561604	110	0.1550554191	0.0701567301	0.0291885581
lne_1341_5191_1	1341BIN	5191TIV	25	4.1382	9.159699	0.561604	110	0.2416509594	0.1091738932	0.04
lne_1401_14061_1	1401BK	14061BELL_CAP	1	0	0.121	0.561604	110	999	8.2644628099	1
lne_1401_1661_1	1401BK	1661CBR	37.37	7.005903	15.5001	0.561604	110	0.142736775	0.0645157128	0.0267594327
lne_1401_4041_1	1401BK	4041MOY	27.2	5.106202	11.7733	0.561604	110	0.1958402742	0.0849379528	0.0367647059
lne_1571_5191_1	1571BUN	5191TIV	35	6.582415	14.5684	0.561604	110	0.151919926	0.0686417177	0.0285714286
lne_16302_16351_1	16302CORDERRY	16351CORDERRY	7.65	1.683199	2.677599	2.88675	20	0.5941068168	0.3734689175	0.1307189542
lne_16302_16354_1	16302CORDERRY	16354CORDERRY	11	2.42	3.850396	2.88675	20	0.4132231405	0.2597135463	0.0909090909
lne_16302_16362_1	16302CORDERRY	16362CORDERRY	7	1.54	2.450399	2.88675	20	0.6493506494	0.4080968038	0.1428571429
lne_1631_10619_1	1631CDY	10619ARIT	17	2.141694	6.872794	0.719064	110	0.4669201109	0.1455012328	0.0588235294
lne_1631_5041_1	1631CDY	5041SRA	12.65	1.597202	5.118304	0.719064	110	0.6260948834	0.1953772187	0.0790513834
lne_16351_16361_1	16351CORDERRY	16361CORDERRY	2.5	0.5504	0.8752	2.88675	20	1.8168604651	1.1425959781	0.4
lne_16351_16366_1	16351CORDERRY	16366CORDERRY	0.75	0.1652002	0.2628	2.88675	20	6.0532614367	3.8051750381	1.3333333333
lne_16354_16364_1	16354CORDERRY	16364CORDERRY	0.25	0.0552	0.0876	2.88675	20	18.115942029	11.4155251142	4
lne_16354_16365_1	16354CORDERRY	16365CORDERRY	0.25	0.0552	0.0876	2.88675	20	18.115942029	11.4155251142	4
lne_1641_16411_1	1641CSH	16411CASHLA	1	0	0.0121	1.31216	110	999	82.6446280992	1
lne_1641_16461_1	1641CSH	16461CASH_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1641_1821_1	1641CSH	1821CLN	22.8	4.295497	9.486396	0.561604	110	0.2328019319	0.1054141109	0.0438596491
lne_1641_2281_1	1641CSH	2281DLT	55	9.7889	21.6348	0.561604	110	0.1021565242	0.0462218278	0.0181818182
lne_1641_2781_1	1641CSH	2781GAL	13.8	2.589404	5.735404	0.561604	110	0.3861892544	0.1743556339	0.0724637681
lne_1641_2781_2	1641CSH	2781GAL	11.3	2.129598	4.6948	0.561604	110	0.4695721916	0.2130016188	0.0884955752
lne_1641_2781_3	1641CSH	2781GAL	11.3	2.129598	4.6948	0.561604	110	0.4695721916	0.2130016188	0.0884955752
lne_1641_2781_4	1641CSH	2781GAL	20	3.4848	7.7077	0.561604	110	0.2869605142	0.1297403895	0.05
lne_1641_50019_1	1641CSH	50019SOMT	44.9	8.445781	18.6824	0.561604	110	0.1184023123	0.0535263135	0.0222717149
lne_1642_2522_1	1642CSH	2522FLA	88.09	4.985198	36.92918	1.13108	220	0.200593838	0.0270788574	0.0113520263
lne_1661_16661_1	1661CBR	16661CBAR_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_1661_16662_1	1661CBR	16662CBAR_SVC	1	0	1.21	52.4811	110	999	0.826446281	1
lne_1661_1821_1	1661CBR	1821CLN	57.7	10.82948	24.00637	0.561604	110	0.0923405371	0.0416556106	0.0173310225
lne_1661_2281_1	1661CBR	2281DLT	27.78	5.227196	11.6039	0.561604	110	0.1913071559	0.0861779229	0.0359971202
lne_1661_5341_1	1661CBR	5341TON	55	3.0976	22.3971	0.719064	110	0.3228305785	0.0446486375	0.0181818182
lne_1701_17061_1	1701CF	17061CATH_CAP	1	0	0.121	0.561604	110	999	8.2644628099	1
lne_1701_1761_1	1701CF	1761CL	5.5	0.7018	2.2264	0.356907	110	1.424907381	0.4491555875	0.1818181818
lne_1701_1981_1	1701CF	1981COR	61.3	7.744029	24.75662	0.561604	110	0.1291317478	0.0403932362	0.0163132137
lne_1701_2321_1	1701CF	2321DRM	51.25	9.292804	21.25968	0.561604	110	0.1076101465	0.0470373966	0.0195121951
lne_1701_28019_1	1701CF	28019GOLT	25.45	4.791599	10.58751	0.561604	110	0.2086985994	0.0944509143	0.0392927308
lne_1701_5041_1	1701CF	5041SRA	52.7	8.627307	21.67108	0.561604	110	0.1159110253	0.0461444469	0.0189753321
lne_1701_5041_2	1701CF	5041SRA	49.2	7.453603	20.1102	0.561604	110	0.1341633033	0.0497260097	0.0203252033
lne_1821_3501_1	1821CLN	3501LA	64.6	9.075007	26.71681	0.561604	110	0.1101927525	0.0374296183	0.0154798762
lne_1831_2781_1	1831CAM	2781GAL	55	8.2038	18.1258	0.561604	110	0.1218947317	0.0551699787	0.0181818182
lne_1861_10619_1	1861COS	10619ARIT	20.71	2.613602	8.385293	0.629837	110	0.3826137262	0.1192564172	0.0482858522
lne_1861_2521_1	1861COS	2521FLA	3.4	0.6413012	1.415699	0.561604	110	1.5593296878	0.7063648417	0.2941176471
lne_1861_2521_2	1861COS	2521FLA	3.3	0.6171	1.367299	0.561604	110	1.6204829039	0.7313689252	0.303030303
lne_19302_19402_1	19302CUNGHILL	19402CUNGHILL	18.3	1.553999	1.921592	0.536936	20	0.6435010576	0.5204018335	0.0546448087
lne_19302_19402_2	19302CUNGHILL	19402CUNGHILL	18.3	1.553999	1.921592	0.536936	20	0.6435010576	0.5204018335	0.0546448087
lne_1931_4041_1	1931CUN	4041MOY	40.7	7.659292	16.93999	0.561604	110	0.1305603703	0.0590319121	0.0245700246
lne_1931_4981_1	1931CUN	4981SLI	20	3.7631	8.3248	0.561604	110	0.265738354	0.120123006	0.05
lne_1981_2821_1	1981COR	2821GWE	10.9	1.815002	4.4891	0.561604	110	0.5509635802	0.2227618008	0.0917431193
lne_2041_4001_1	2041CDU	4001MUL	73.25	10.6964	28.67701	0.561604	110	0.0934893983	0.0348711389	0.0136518771
lne_2281_22861_1	2281DLT	22861DALT_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_2321_3581_1	2321DRM	3581LET	8	1.512504	3.3396	0.561604	110	0.6611552763	0.2994370583	0.125
lne_2321_4071_1	2321DRM	4071MEE	5	0.9438	2.0812	0.561604	110	1.0595465141	0.4804920238	0.2
lne_2521_2681_1	2521FLA	2681GIL	10.6	1.996499	4.416501	0.356907	110	0.5008767848	0.2264235874	0.0943396226
lne_2521_3501_1	2521FLA	3501LA	30.6	5.759593	12.74129	0.561604	110	0.1736233793	0.0784849886	0.0326797386
lne_2521_4981_1	2521FLA	4981SLI	50.5	9.498494	21.0177	0.561604	110	0.1052798475	0.0475789454	0.0198019802
lne_2521_5341_1	2521FLA	5341TON	32.31	6.086299	13.49149	0.561604	110	0.1643034626	0.0741207976	0.0309501702
lne_2522_5042_1	2522FLA	5042SRA	55	3.0976	23.0868	1.13108	220	0.3228305785	0.0433147946	0.0181818182
lne_27804_27805_1	27804GALWAY	27805GALWAY	1	0	0.001444	2.0815	38	999	692.5207756233	1
lne_2801_28019_1	2801GOL	28019GOLT	3.9	0.7380984	1.6335	0.561604	110	1.3548329057	0.6121824304	0.2564102564
lne_2821_28261_1	2821GWE	28261GWE_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_3361_3581_1	3361KTY	3581LET	4.9	0.7744009	2.020701	0.178454	110	1.2913208133	0.4948777677	0.2040816327
lne_3501_4001_1	3501LA	4001MUL	46.27	8.699917	19.2995	0.356907	110	0.1149436253	0.0518148139	0.0216122758
lne_3501_4701_1	3501LA	4701RIC	14.7	2.734597	6.037908	0.356907	110	0.3656845963	0.1656202778	0.0680272109
lne_3501_4711_2	3501LA	4711RIC	14.7	2.770906	6.122594	0.561604	110	0.360892791	0.1633294646	0.0680272109
lne_3581_28019_1	3581LET	28019GOLT	38.4	6.993792	15.93569	0.561604	110	0.1429839492	0.0627522247	0.0260416667
lne_3581_35861_1	3581LET	35861LKY_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_3581_35862_1	3581LET	35862LKY_SVC	1	0	1.21	0.561604	110	999	0.826446281	1
lne_3581_5191_1	3581LET	5191TIV	50	8.845099	19.5536	0.561604	110	0.1130569596	0.0511414778	0.02
lne_3581_5361_1	3581LET	5361TLK	34.7	6.53401	14.4353	0.561604	110	0.1530453734	0.0692746254	0.0288184438
lne_4041_40461_1	4041MOY	40461MOY_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_4041_5241_1	4041MOY	5241TAW	8.4	1.585097	3.496903	0.356907	110	0.6308762177	0.2859673259	0.119047619
lne_4041_5251_1	4041MOY	5251TAW	8.3	1.560898	3.460602	0.356907	110	0.6406568527	0.2889670641	0.1204819277
lne_4941_50019_1	4941SH	50019SOMT	13.8	2.565199	5.662802	0.561604	110	0.3898333034	0.1765910233	0.0724637681
lne_4981_49861_1	4981SLI	49861SLIG_CAP	1	0	0.0121	0.561604	110	999	82.6446280992	1
lne_4981_5041_1	4981SLI	5041SRA	11.1	2.093305	4.622195	0.561604	110	0.4777134722	0.216347428	0.0900900901
lne_4981_5041_2	4981SLI	5041SRA	12	1.512504	4.852104	0.719064	110	0.6611552763	0.2060961595	0.0833333333
lne_4991_5361_1	4991SOR	5361TLK	4.4	0.8349	1.8392	0.561604	110	1.1977482333	0.5437146585	0.2272727273
lne_5001_50019_1	5001SOM	50019SOMT	2	0.3872	0.8349	0.561604	110	2.5826446281	1.1977482333	0.5
trf_1201_12001_1	1201ARTANE	12001ARTANE	0.1	0.0	58.8	0.532214	59.235	999	0.0169985045	10
trf_1421_14204_1	1421BLACKROC	14204BLACKROC	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_1421_14204_2	1421BLACKROC	14204BLACKROC	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_1581_15801_1	1581CABRA	15801CABRA	0.1	0.0	74.3	0.5248114	60	999	0.0134600371	10
trf_1581_15801_2	1581CABRA	15801CABRA	0.1	0.0	74.3	0.5248114	60	999	0.0134600371	10
trf_1691_16901_1	1691CENTRAL	16901CENTRAL	0.1	2.7	133.1	0.5248114	60	0.3756574005	0.007513148	10
trf_1691_16901_2	1691CENTRAL	16901CENTRAL	0.1	2.7	133.1	0.5248114	60	0.3756574005	0.007513148	10
trf_1801_18004_1	1801COOKSTOW	18004COOKSTOW	0.1	0.0	36.6	0.5688508	69.742	999	0.0273512068	10
trf_1801_18004_2	1801COOKSTOW	18004COOKSTOW	0.1	0.0	36.6	0.5688508	69.742	999	0.0273512068	10
trf_2021_20201_1	2021CITYWES	20201CITYWES	0.1	0.0	56.8	0.5415857	58.2965	999	0.01760243	10
trf_2021_20201_2	2021CITYWES	20201CITYWES	0.1	0.0	56.8	0.5415857	58.2965	999	0.01760243	10
trf_2541_25404_1	2541FRNSTA	25404FRANCIS	0.1	0.8	34.7	0.5377116	72.6805	1.3205095135	0.0288000796	10
trf_2551_14_2	2551FRNSTB	14F_I_____	0.1	0.7	33.0	0.5512672	71.3605	1.3879284209	0.0302704741	10
trf_2701_27004_1	2701GLA	27004GLASMORE	0.1	0.8	41.1	0.5362481	72.827	1.2326552158	0.0243058775	10
trf_2701_27004_2	2701GLA	27004GLASMORE	0.1	0.0	41.6	0.5330642	73.1485	999	0.0240181081	10
trf_2761_27604_1	2761GRA	27604GRANGE	0.1	0.0	40.3	0.5415857	72.2965	999	0.0247921549	10
trf_2761_27604_2	2761GRA	27604GRANGE	0.1	0.8	35.2	0.5482048	71.653	1.2882368761	0.028446898	10
trf_2861_28601_1	2861GCA	28601GRANGEC	0.1	2.6	117.4	0.5328575	59.1695	0.3872644878	0.0085198358	10
trf_2861_28604_1	2861GCA	28604GRANGEC	0.1	0.0	36.6	0.5688508	69.742	999	0.0273512068	10
trf_2941_29401_1	2941HAROLDS	29401HAROLDS	0.1	0.0	58.3	0.5326068	59.195	999	0.0171608933	10
trf_2941_29401_2	2941HAROLDS	29401HAROLDS	0.1	0.0	58.1	0.5333202	59.1225	999	0.0172069	10
trf_3081_14_1	3081INC	14F_I_____	0.1	1.2	30.5	0.5511988	71.367	0.8295201247	0.0328295556	10
trf_3081_15_3	3081INC	15I_M_____	0.1	1.2	30.5	0.5511988	71.367	0.8295201247	0.0328295556	10
trf_3081_30804_4	3081INC	30804INCHICOR	0.1	0.0	37.8	0.5594625	70.5935	999	0.0264558473	10
trf_3081_30804_5	3081INC	30804INCHICOR	0.1	0.0	37.8	0.5594625	70.5935	999	0.0264558473	10
trf_3421_34201_1	3421KLM	34201KILMORE	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_3421_34201_2	3421KLM	34201KILMORE	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_3421_34201_3	3421KLM	34201KILMORE	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_3751_37501_1	3751MISERYH	37501MISERYH	0.1	12.9	645.6	0.001065822	59.1695	0.0774528976	0.001549058	10
trf_3751_37501_2	3751MISERYH	37501MISERYH	0.1	12.9	645.6	0.001065822	59.1695	0.0774528976	0.001549058	10
trf_3761_37601_1	3761MCE	37601MACE_ESB	0.1	0.0	66.0	0.5399294	58.46	999	0.0151602473	10
trf_3761_37601_2	3761MCE	37601MACE_ESB	0.1	0.0	66.0	0.5398789	58.465	999	0.0151574119	10
trf_3761_37602_1	3761MCE	37602MACE_IBM	0.1	0.0	60.5	0.5248114	65	999	0.0165289256	10
trf_3761_37602_2	3761MCE	37602MACE_IBM	0.1	0.0	60.5	0.5248114	65	999	0.0165289256	10
trf_3781_10_1	3781MCDERMOT	10F_M_____	0.1	0.7	30.7	0.5630365	70.266	1.4347215245	0.032578305	10
trf_3781_11_2	3781MCDERMOT	11FMN_LOOP	0.1	0.8	33.7	0.5369614	72.7555	1.3049103289	0.0296306746	10
trf_3861_13_2	3861MILLTOWN	13M_R_____	0.1	1.3	35.2	0.5508464	71.4005	0.7924084863	0.0283716997	10
trf_3861_38601_1	3861MILLTOWN	38601MILLTOWN	0.1	0.0	117.3	0.5330642	59.1485	999	0.0085264284	10
trf_3871_15_1	3871MILLTOWN	15I_M_____	0.1	1.2	24.4	0.5511988	71.367	0.8295201247	0.0410649642	10
trf_3871_38701_2	3871MILLTOWN	38701MILLTOWN	0.1	0.0	113.6	0.5415857	58.2965	999	0.008801215	10
trf_4211_42102_1	4211NORTHQU	42102NORTHQU	0.1	2.5	125.2	0.5411543	63.339	0.3994179601	0.0079883592	10
trf_4211_42102_2	4211NORTHQU	42102NORTHQU	0.1	2.5	125.2	0.5411543	63.339	0.3994179601	0.0079883592	10
trf_4281_42802_1	4281NAN	42802NANGOR	0.1	0.0	39.7	0.5422726	63.229	999	0.0252101454	10
trf_4281_42802_2	4281NAN	42802NANGOR	0.1	0.0	39.7	0.5422726	63.229	999	0.0252101454	10
trf_4491_44901_1	4491PELLETST	44901PELLETST	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_4491_44901_2	4491PELLETST	44901PELLETST	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_4511_45101_1	4511POT	45101POTTERY	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_4511_45101_2	4511POT	45101POTTERY	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_4651_13_2	4651RINGSEND	13M_R_____	0.1	0.9	33.5	0.5512672	71.3605	1.1257641636	0.0298191488	10
trf_4651_46501_1	4651RINGSEND	46501RINGSEND	0.1	0.0	45.4	0.5417382	58.2815	999	0.0220154279	10
trf_4651_46501_2	4651RINGSEND	46501RINGSEND	0.1	0.0	45.4	0.5417382	58.2815	999	0.0220154279	10
trf_4651_46504_4	4651RINGSEND	46504RINGSEND	0.1	0.9	35.3	0.5377116	72.6805	1.1094306271	0.0282956819	10
trf_5031_50301_1	5031SVN	50301STEVENST	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_5031_50301_2	5031SVN	50301STEVENST	0.1	2.5	125.2	0.5411543	58.339	0.3994179601	0.0079883592	10
trf_5131_51301_1	5131TANEY	51301TANEY	0.1	13.3	605.0	0.001049728	60	0.0751314801	0.0016528957	10
trf_5131_51301_2	5131TANEY	51301TANEY	0.1	13.3	605.0	0.001049728	60	0.0751314801	0.0016528957	10
trf_5521_55201_1	5521WOLFETO	55201WOLFETO	0.1	0.0	46.9	0.5330642	59.1485	999	0.0213160709	10
trf_5521_55201_2	5521WOLFETO	55201WOLFETO	0.1	0.0	46.9	0.5330642	59.1485	999	0.0213160709	10
trf_1271_12702_1	1271BAL	12702BALTRASN	0.1	2.3	124.7	0.5421046	63.2455	0.4409041572	0.0080164538	10
trf_1271_12702_2	1271BAL	12702BALTRASN	0.1	2.3	124.7	0.5421046	63.2455	0.4409041572	0.0080164538	10
trf_2101_21004_1	2101DDK	21004DUNDALK	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_2101_21004_2	2101DDK	21004DUNDALK	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_2181_21804_1	2181DRY	21804DRYBRIDG	0.1	0.0	39.1	0.550379	71.445	999	0.025603744	10
