Name	Terminal i	Terminal j	Length (km)	R1 Ohm	X1 Ohm	Irated kA	Nom Voltage	1/R1	1/X1	1/Length
trf_2181_21804_2	2181DRY	21804DRYBRIDG	0.1	0.0	39.1	0.550379	71.445	999	0.025603744	10
trf_2842_2841_1	2842GOR	2841GOR	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.080707405	10
trf_3321_33201_1	3321KUR	33201KNOCKUMB	0.1	0.0	74.3	0.5248114	58.3	999	0.0134600371	10
trf_3321_33201_2	3321KUR	33201KNOCKUMB	0.1	0.0	74.3	0.5248114	58.3	999	0.0134600371	10
trf_3522_3521_1	3522LOU	3521LOU	0.1	0.8	47.3	0.003392347	161.37	1.2786033435	0.0211338838	10
trf_3522_3521_2	3522LOU	3521LOU	0.1	0.8	47.1	0.003392347	161.37	1.2786033435	0.0212456172	10
trf_3522_3521_3	3522LOU	3521LOU	0.1	0.8	47.1	0.003392347	161.37	1.2230101706	0.0212456336	10
trf_3522_3521_4	3522LOU	3521LOU	0.1	0.2	11.8	0.006784693	161.37	5.4341837055	0.0849090421	10
trf_35231_3522_1	35231LOU	3522LOU	0.1	0.2	7.4	0.006387796	245.575	5.1004917588	0.1360131136	10
trf_35231_3522_3	35231LOU	3522LOU	0.1	0.2	7.4	0.006387796	245.575	5.1004917588	0.1346664046	10
trf_35232_3522_2	35232LOU	3522LOU	0.1	0.1	1.8	0.01277559	245.575	10.2009835176	0.5440524543	10
trf_3561_35604_1	3561LIS	35604LISDRUM	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_3561_35604_2	3561LIS	35604LISDRUM	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_3774_3772_1	3774MCV	3772MCV	0.1	0.1	7.8	0.007596714	300	11.5597378584	0.1284418176	10
trf_3821_38204_1	3821MTH	38204MEATHHIL	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_3821_38204_2	3821MTH	38204MEATHHIL	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_4061_40602_1	4061MLN	40602MULLAGHA	0.1	0.0	69.0	0.5248114	65	999	0.0144990576	10
trf_4061_40602_2	4061MLN	40602MULLAGHA	0.1	0.0	69.0	0.5248114	65	999	0.0144990576	10
trf_4221_42204_1	4221NAV	42204NAVAN	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_4221_42204_2	4221NAV	42204NAVAN	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_4501_45001_1	4501PLA	45001PLATIN	0.1	4.8	95.8	0.5248114	62.5	0.2066115702	0.0104349331	10
trf_4501_45001_2	4501PLA	45001PLATIN	0.1	4.8	95.8	0.5248114	62.5	0.2066115702	0.0104349331	10
trf_4501_45001_3	4501PLA	45001PLATIN	0.1	4.8	98.7	0.5248114	62.5	0.2066115702	0.0101280157	10
trf_4501_45001_4	4501PLA	45001PLATIN	0.1	4.8	98.7	0.5248114	62.5	0.2066115702	0.0101280157	10
trf_47802_47871_1	47802RATRUSSA	47871RATRUSSA	0.1	0.0	0.5	2.886463	10.33	83.3333333333	1.8754660533	10
trf_4781_47802_1	4781RRU	47802RATRUSSA	0.1	0.5	20.7	0.004394209	69.125	2.1454527576	0.0482849031	10
trf_4781_47902_2	4781RRU	47902MOUNTAIN	0.1	1.0	95.2	0.002050631	69.125	1.0012112869	0.0105021832	10
trf_47902_47872_2	47902MOUNTAIN	47872MOUNTAIN	0.1	0.0	0.5	2.886463	10.33	83.3333333333	1.8754660533	10
trf_4961_49604_1	4961SKL	49604SHANKILL	0.1	0.8	40.6	0.5362481	72.827	1.2326552158	0.0246531043	10
trf_4961_49604_2	4961SKL	49604SHANKILL	0.1	0.8	40.6	0.5362481	72.827	1.2326552158	0.0246531043	10
trf_1741_17404_1	1741CKM	17404CARRICKM	0.1	0.0	39.1	0.550379	71.445	999	0.025603744	10
trf_1741_17404_2	1741CKM	17404CARRICKM	0.1	0.0	39.1	0.550379	71.445	999	0.025603744	10
trf_1742_1741_1	1742CKM	1741CKM	0.1	0.2	12.5	0.006560798	165	5.1652892562	0.0799582113	10
trf_1742_1741_2	1742CKM	1741CKM	0.1	0.2	12.5	0.006560798	165	5.1652892562	0.0799582113	10
trf_1742_17431_1	1742CKM	17431CKMN_PST	0.1	0.0	4.0	0.009185118	220	999	0.2493587917	10
trf_1871_18701_1	1871COL	18701COLLEGE	0.1	0.0	56.8	0.5415857	58.2965	999	0.01760243	10
trf_1871_18701_2	1871COL	18701COLLEGE	0.1	0.0	56.8	0.5415857	58.2965	999	0.01760243	10
trf_2042_2041_1	2042CDU	2041CDU	0.1	0.2	12.4	0.006560798	165	6.6221657131	0.0807075816	10
trf_2042_2041_2	2042CDU	2041CDU	0.1	0.2	11.8	0.006560798	165	5.1652892562	0.0846771507	10
trf_2204_2202_1	2204DSN	2202DSN	0.1	0.1	7.9	0.008074738	288.752	19.9596132689	0.1259282405	10
trf_2481_24804_1	2481FAS	24804FASSAROE	0.1	0.0	40.4	0.541474	72.3075	999	0.0247819242	10
trf_2491_24804_2	2491FAS	24804FASSAROE	0.1	0.0	40.4	0.541474	72.3075	999	0.0247819242	10
trf_2561_10_2	2561FIN	10F_M_____	0.1	0.9	31.3	0.5637732	70.199	1.1630628907	0.0319843923	10
trf_2561_11_1	2561FIN	11FMN_LOOP	0.1	1.0	34.8	0.5371862	72.733	1.0439260003	0.0287081294	10
trf_2562_2561_1	2562FIN	2561FIN	0.1	0.3	12.6	0.006560798	165	3.9732994278	0.0793441404	10
trf_2562_2561_4	2562FIN	2561FIN	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.0809604436	10
trf_2562_2571_2	2562FIN	2571FIN	0.1	0.3	12.5	0.006560798	165	3.9732994278	0.0797110571	10
trf_2562_2571_3	2562FIN	2571FIN	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.080707405	10
trf_2571_25604_3	2571FIN	25604FINGLAS	0.1	0.9	32.8	0.5501587	71.466	1.1075676096	0.0304582643	10
trf_2571_25604_4	2571FIN	25604FINGLAS	0.1	0.9	32.8	0.5501587	71.466	1.1075676096	0.0304582643	10
trf_2721_27204_1	2721GRI	27204GRIFFINR	0.1	0.0	40.3	0.5415857	72.2965	999	0.0247921549	10
trf_27281_27204_2	27281GRIFFINR	27204GRIFFINR	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_2972_29673_2	2972HN	29673HUNTSTOW	0.1	0.3	17.4	0.2411555	129.693	3.6354758719	0.0574022317	10
trf_3082_3081_1	3082INC	3081INC	0.1	0.2	10.9	0.006560798	165	5.1652892562	0.0915832565	10
trf_3082_3081_2	3082INC	3081INC	0.1	0.2	10.9	0.006560798	165	5.1652892562	0.0915832565	10
trf_3082_3091_4	3082INC	3091INC	0.1	0.0	11.6	0.006560798	165	51.652892562	0.0860882691	10
trf_3122_31271_1	3122ISH	31271DUBLINB	0.1	0.3	23.0	0.2314763	135.198	3.2155186168	0.043452919	10
trf_3842_3841_1	3842MAY	3841MAY	0.1	0.8	51.8	0.003280399	165	1.2298307753	0.0192878181	10
trf_3842_3841_2	3842MAY	3841MAY	0.1	0.2	13.0	0.00624588	165	4.9173553719	0.0768334736	10
trf_3852_3851_3	3852MAY	3851MAY	0.1	0.8	51.3	0.003280399	165	1.2298307753	0.0195063646	10
trf_3852_3851_4	3852MAY	3851MAY	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.080707405	10
trf_4472_4461_3	4472PB	4461PB	0.1	0.3	11.4	0.006560798	165	3.9732994278	0.0875471568	10
trf_4472_44671_1	4472PB	44671PBEGG1	0.1	1.7	55.9	0.2440983	125.15	0.5939791688	0.0178788248	10
trf_4472_44672_2	4472PB	44672PBEGG2	0.1	1.7	55.9	0.2440983	125.15	0.5920123503	0.0178787015	10
trf_4472_44673_1	4472PB	44673PBEGG3	0.1	0.4	25.2	0.2440983	128.25	2.837900473	0.0397306155	10
trf_4472_4471_4	4472PB	4471PB	0.1	0.3	11.8	0.006560798	165	3.9732994278	0.0848157345	10
trf_4621_46210_1	4621RYB	46210RYEBROOK	0.1	0.0	48.4	0.5248114	60	999	0.020661157	10
trf_4621_46210_2	4621RYB	46210RYEBROOK	0.1	0.0	48.4	0.5248114	60	999	0.020661157	10
trf_4621_46214_3	4621RYB	46214RYEBROOK	0.1	0.0	48.4	0.5248114	60	999	0.020661157	10
trf_4621_46214_4	4621RYB	46214RYEBROOK	0.1	0.0	48.4	0.5248114	60	999	0.020661157	10
trf_4621_46224_5	4621RYB	46224RYEBROOK	0.1	0.0	46.9	0.5330642	59.1485	999	0.0213160709	10
trf_4621_46224_6	4621RYB	46224RYEBROOK	0.1	0.0	46.9	0.5330642	59.1485	999	0.0213160709	10
trf_4741_47402_1	4741RNW	47402RINAWADE	0.1	0.0	60.0	0.5248114	65	999	0.0166622234	10
trf_4741_47402_2	4741RNW	47402RINAWADE	0.1	0.0	60.0	0.5248114	65	999	0.0166622234	10
trf_5022_50274_1	5022SHL	50274PBEGG4	0.1	0.4	38.8	0.2367574	127.4165	2.8032626172	0.0257968755	10
trf_5122_50275_1	5122SHL	50275PBEGG5	0.1	0.4	38.8	0.2367574	127.4165	2.8032626172	0.0257968755	10
trf_5122_50276_1	5122SHL	50276PBEGG6	0.1	0.4	30.3	0.2368156	129.7615	2.8046427245	0.0329958226	10
trf_5202_52070_1	5202TH	52070TURL_HIL	0.1	0.1	6.5	0.009789321	123.5	8.9617349561	0.1549805861	10
trf_5464_5462_1	5464WOO	5462WOO	0.1	0.1	7.9	0.008074738	288.752	19.9596132689	0.1263267478	10
trf_1041_10401_1	1041AD	10401AGHADA	0.1	1.8	83.9	0.5041416	62.255	0.5408714503	0.0119160797	10
trf_1041_10475_1	1041AD	10475AGH_PEAK	0.1	0.0	47.4	0.4972716	63.296	999	0.0210791333	10
trf_1042_1041_2	1042AD	1041AD	0.1	0.4	48.0	0.003280399	165	2.5826446281	0.0208277793	10
trf_1042_10471_1	1042AD	10471AGH_G1	0.1	0.3	26.3	0.2440983	128.25	2.9797954966	0.0380399668	10
trf_1042_10472_1	1042AD	10472AGH_G11	0.1	1.1	68.6	0.2440983	123.5	0.893938649	0.0145711627	10
trf_1042_10473_1	1042AD	10473AGH_G12	0.1	1.1	68.8	0.2440983	123.5	0.893938649	0.0145356114	10
trf_1042_10474_1	1042AD	10474AGH_G14	0.1	1.1	69.4	0.2440983	123.5	0.893938649	0.0144183769	10
trf_1281_12804_1	1281BLI	12804BALLYLIC	0.1	1.6	44.4	0.5380874	72.643	0.6205629703	0.0225074536	10
trf_1381_13802_1	1381BRY	13802BARNAHEL	0.1	0.0	74.3	0.5248114	65	999	0.0134600371	10
trf_1381_13802_2	1381BRY	13802BARNAHEL	0.1	0.0	74.3	0.5248114	65	999	0.0134600371	10
trf_1381_13802_4	1381BRY	13802BARNAHEL	0.1	0.0	133.1	0.5248114	65	999	0.007513148	10
trf_1381_13804_1	1381BRY	13804BARNAHEL	0.1	0.0	49.4	0.5195311	74.559	999	0.0202474892	10
trf_1381_13804_2	1381BRY	13804BARNAHEL	0.1	0.0	49.4	0.5195311	74.559	999	0.0202474892	10
trf_1441_14401_1	1441BAN	14401BANDON	0.1	0.0	60.0	0.5248114	60	999	0.0166622234	10
trf_1441_14404_2	1441BAN	14404BANDON	0.1	1.7	40.7	0.5248114	74.55725	0.5903187721	0.0245965789	10
trf_1501_15001_1	1501BRI	15001BRINNY	0.1	0.0	126.0	0.5248114	60	999	0.0079389652	10
trf_1511_15001_2	1511BRI	15001BRINNY	0.1	0.0	126.0	0.5248114	60	999	0.0079389652	10
trf_1531_15302_1	1531BDM	15302BALLYADA	0.1	2.2	64.2	0.5095256	66.65	0.4451456478	0.0155801008	10
trf_1531_15302_2	1531BDM	15302BALLYADA	0.1	2.2	64.2	0.5095256	66.65	0.4451456478	0.0155801008	10
trf_1602_1601_1	1602CLA	1601CLA	0.1	0.4	48.0	0.003280399	165	2.5826446281	0.0208277793	10
trf_1621_16202_1	1621CRO	16202COOLROE	0.1	0.0	60.0	0.5248114	65	999	0.0166622234	10
trf_1621_16202_2	1621CRO	16202COOLROE	0.1	0.0	60.0	0.5248114	65	999	0.0166622234	10
trf_1681_16873_1	1681CD	16873CDRDG3	0.1	7.3	120.3	0.4672731	67.0225	0.1376393775	0.0083155179	10
trf_1881_18804_1	1881CHA	18804CHARLEVI	0.1	0.0	48.4	0.5248114	75.368	999	0.020661157	10
trf_1921_19204_1	1921COW	19204COW_CROS	0.1	0.0	48.1	0.5248114	74	999	0.0207702006	10
trf_1961_19601_1	1961CVW	19601CASTLEVI	0.1	0.0	77.7	0.529529	59.51	999	0.0128650031	10
trf_1961_19601_2	1961CVW	19601CASTLEVI	0.1	0.0	77.7	0.529529	59.51	999	0.0128650031	10
trf_2221_22204_1	2221DMY	22204DUNMANWA	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_2221_22204_2	2221DMY	22204DUNMANWA	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_2881_28804_1	2881GLE	28804GLENLARA	0.1	1.5	42.5	0.5600975	70.535	0.658262948	0.023532871	10
trf_2881_28804_2	2881GLE	28804GLENLARA	0.1	1.5	42.5	0.5600975	70.535	0.658262948	0.023532871	10
trf_2981_29801_1	2981HTS	29801HARNETTS	0.1	0.0	133.1	0.5248114	60	999	0.007513148	10
trf_3061_30671_1	3061IA	30671INISG1	0.1	2.5	53.4	0.477409	65.711	0.3941757273	0.018721961	10
trf_3202_3201_1	3202KRA	3201KRA	0.1	0.3	12.5	0.006560798	165	3.9732994278	0.0798342702	10
trf_3202_3201_2	3202KRA	3201KRA	0.1	0.3	12.6	0.006560798	165	3.9732994278	0.0792224223	10
trf_3221_32201_1	3221KBY	32201KILBARRY	0.1	0.0	60.5	0.5248114	60	999	0.0165289256	10
trf_3221_32204_1	3221KBY	32204KILBARRY	0.1	0.0	40.3	0.5415857	72.2965	999	0.0247921549	10
trf_3221_32204_3	3221KBY	32204KILBARRY	0.1	0.0	40.3	0.5415857	72.2965	999	0.0247921549	10
trf_3601_36001_2	3601LIB	36001LIBERTY	0.1	0.0	58.2	0.53301	59.154	999	0.0171868882	10
trf_3611_36001_1	3611LIB	36001LIBERTY	0.1	0.0	117.2	0.5333202	59.1225	999	0.0085346224	10
trf_3801_38001_2	3801MID	38001MIDLETON	0.1	0.0	71.9	0.5333992	59.1145	999	0.0139041466	10
trf_3801_38004_1	3801MID	38004MIDLETON	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_3881_38804_1	3881MAC	38804MACROOM	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_3961_39601_5	3961MR	39601MARINA	0.1	0.0	58.6	0.5330642	59.1485	999	0.0170528567	10
trf_3961_39601_6	3961MR	39601MARINA	0.1	0.0	58.2	0.5330642	59.1485	999	0.0171903798	10
trf_39670_39672_1	39670MARINA	39672MARIG2	0.1	2.9	40.6	0.5000585	63.2225	0.3438705613	0.0246007979	10
trf_39670_39675_1	39670MARINA	39675MARI_GT	0.1	0.3	14.6	0.4985427	63.148	3.7289184803	0.0685465476	10
trf_4021_40204_1	4021MAL	40204MALLOW	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_4021_40204_2	4021MAL	40204MALLOW	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_4341_43401_1	4341OLD	43401OLDCOURT	0.1	0.0	49.9	0.5167408	58.859	999	0.0200305883	10
trf_4351_43401_2	4351OLD	43401OLDCOURT	0.1	0.0	49.9	0.5167408	58.859	999	0.0200305883	10
trf_4722_4721_1	4722RAF	4721RAF	0.1	0.2	13.0	0.00624588	165	4.9173553719	0.0768334736	10
trf_4722_4721_2	4722RAF	4721RAF	0.1	0.1	10.8	0.006560798	165	11.4784205693	0.0925676092	10
trf_4761_47601_1	4761RSY	47601RINGASKI	0.1	0.0	104.8	0.5168102	60.8515	999	0.0095409373	10
trf_5181_51801_1	5181RBG	51801TRABEG	0.1	0.0	74.3	0.5248114	60	999	0.0134600371	10
trf_5181_51801_2	5181RBG	51801TRABEG	0.1	0.0	74.3	0.5248114	60	999	0.0134600371	10
trf_5181_51804_1	5181RBG	51804TRABEG	0.1	1.7	40.7	0.5248114	74	0.5903187721	0.0245965789	10
trf_5181_51804_2	5181RBG	51804TRABEG	0.1	1.7	40.7	0.5248114	74	0.5903187721	0.0245965789	10
trf_5481_54801_1	5481WHI	54801WHITEGAT	0.1	2.5	124.7	0.5170555	61.2	0.4010998961	0.0080219979	10
trf_5481_54801_2	5481WHI	54801WHITEGAT	0.1	2.5	124.7	0.5170555	61.2	0.4010998961	0.0080219979	10
trf_1021_10204_1	1021AA	10204ARDNACRU	0.1	0.8	40.6	0.5487519	71.6005	1.2908097105	0.0246203353	10
trf_1021_10205_2	1021AA	10205ARDNACRU	0.1	0.6	31.8	0.6058288	66.64485	1.5732945588	0.0314658912	10
trf_1021_10271_1	1021AA	10271ARDNG1	0.1	1.2	46.5	0.4881966	64.375	0.8658001443	0.0214953365	10
trf_1021_10272_2	1021AA	10272ARDNG2	0.1	1.2	52.5	0.4881966	64.375	0.8658001443	0.0190605205	10
trf_1021_10273_3	1021AA	10273ARDNG3	0.1	1.3	40.6	0.5103544	61.808	0.7815412795	0.0246465008	10
trf_1021_10274_4	1021AA	10274ARDNG4	0.1	1.8	41.4	0.5113535	61.6975	0.5564568225	0.0241788784	10
trf_12502_12571_1	12502BOOLTIAG	12571BOOLTIAG	0.1	0.0	0.9	2.886463	10.345	999	1.0683760684	10
trf_1251_12502_1	1251BOL	12502BOOLTIAG	0.1	4.2	139.0	0.001547897	65.9485	0.239598651	0.0071951568	10
trf_2121_21204_1	2121DRU	21204DRUMLINE	0.1	0.0	48.1	0.5248114	75.368	999	0.0207702006	10
trf_2121_21204_2	2121DRU	21204DRUMLINE	0.1	0.0	48.1	0.5248114	75.368	999	0.0207702006	10
trf_22302_22371_1	22302DERRYBRI	22371DERRYBRI	0.1	0.0	0.4	2.886463	10.345	25	2.6881714649	10
trf_2231_22302_1	2231DYN	22302DERRYBRI	0.1	1.2	55.0	0.003446573	68.63	0.8484905503	0.0181819404	10
trf_2361_23601_1	2361ENN	23601ENNIS	0.1	1.6	122.2	0.5476691	57.7045	0.6383009647	0.0081818578	10
trf_2361_23601_2	2361ENN	23601ENNIS	0.1	1.6	122.2	0.5476691	57.7045	0.6383009647	0.0081818578	10
trf_2361_23604_1	2361ENN	23604ENNIS	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_2361_23604_2	2361ENN	23604ENNIS	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_3934_39471_1	3934MP	39471MNYPG1	0.1	0.9	82.9	0.1430606	210.265	1.1372464383	0.0120650804	10
trf_39401_39474_1	39401MONEYPOI	39474MONEYPOI	0.1	0.0	0.1	8.746856	3.63	999	8.8636452273	10
trf_3941_39401_1	3941MP	39401MONEYPOI	0.1	0.0	121.8	0.001653321	58.3	999	0.0082123211	10
trf_3944_39473_1	3944MP	39473MNYPG3	0.1	0.9	84.6	0.1430943	210.2175	1.0593143634	0.0118154385	10
trf_4384_4382_1	4384OST	4382OST	0.1	0.1	7.8	0.007596714	300	11.5597378584	0.1284418176	10
trf_5221_52204_2	5221TBK	52204TULABRAC	0.1	0.0	72.1	0.5688508	69.742	999	0.0138709692	10
trf_1361_13601_1	1361BDN	13601BALLYDIN	0.1	0.0	114.5	0.550379	57.445	999	0.008731344	10
trf_1361_13601_2	1361BDN	13601BALLYDIN	0.1	0.0	114.5	0.550379	57.445	999	0.008731344	10
trf_1361_13604_1	1361BDN	13604BALLYDIN	0.1	0.0	37.0	0.5248114	74.9857	999	0.0270168774	10
trf_1461_14604_1	1461BAR	14604BARRYMOR	0.1	0.0	44.5	0.5472486	71.745	999	0.0224655691	10
trf_1481_14804_1	1481BUT	14804BUTLERST	0.1	0.0	50.6	0.5716899	69.49	999	0.0197718629	10
trf_1481_14804_2	1481BUT	14804BUTLERST	0.1	0.0	50.4	0.5729382	69.38	999	0.0198582972	10
trf_1721_17204_1	1721CAH	17204CAHIR	0.1	1.7	40.2	0.5248114	75.11475	0.5903187721	0.024870472	10
trf_1721_17204_2	1721CAH	17204CAHIR	0.1	1.7	40.2	0.5248114	75.11475	0.5903187721	0.024870472	10
trf_2002_2001_1	2002CUL	2001CUL	0.1	0.1	12.4	0.006560798	165	10.3305785124	0.0807075816	10
trf_2141_21404_1	2141DGN	21404DUNGARVA	0.1	0.0	48.4	0.5248114	75.216	999	0.020661157	10
trf_2141_21404_2	2141DGN	21404DUNGARVA	0.1	0.0	48.4	0.5248114	74.93725	999	0.020661157	10
trf_2161_21604_1	2161DOO	21604DOON	0.1	0.0	40.8	0.5716899	69.49	999	0.02451711	10
trf_2241_22404_1	2241DAL	22404DALLOW	0.1	1.3	47.1	0.5248114	74	0.7452175663	0.0212454111	10
trf_3101_31004_1	3101IKE	31004IKERRIN	0.1	1.7	40.7	0.5248114	75.672	0.5903187721	0.0245965789	10
trf_3401_34001_1	3401KTN	34001KILLOTER	0.1	2.2	111.1	0.5476691	57.7045	0.4500021801	0.0090000436	10
trf_3401_34001_2	3401KTN	34001KILLOTER	0.1	2.2	111.1	0.5476691	57.7045	0.4500021801	0.0090000436	10
trf_4941_49474_4	4941SH	49474WOP_G4	0.1	0.0	10.6	0.466499	67.625	999	0.0939560565	10
trf_4942_4941_1	4942SH	4941SH	0.1	2.2	47.9	0.003280399	165	0.4499380885	0.0208783419	10
trf_4942_4941_2	4942SH	4941SH	0.1	0.5	47.9	0.003280399	165	1.9714844489	0.0208782406	10
trf_5301_53004_1	5301THU	53004THURLES	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_5301_53004_2	5301THU	53004THURLES	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_5381_53804_1	5381TIP	53804TIPPERAR	0.1	1.5	40.0	0.5667509	69.93	0.6884376614	0.0249692287	10
trf_5441_54404_1	5441WAT	54404WATERFOR	0.1	1.7	40.7	0.5248114	75.11475	0.5903187721	0.0245965789	10
trf_5441_54404_2	5441WAT	54404WATERFOR	0.1	1.7	40.7	0.5248114	75.11475	0.5903187721	0.0245965789	10
trf_1121_11204_1	1121ARK	11204ARKLOW	0.1	0.0	45.8	0.5395559	72.497	999	0.0218384173	10
trf_1121_11204_2	1121ARK	11204ARKLOW	0.1	0.0	45.8	0.5395559	72.497	999	0.0218384173	10
trf_1122_1121_1	1122ARK	1121ARK	0.1	5.4	138.3	0.001653321	165	0.1859504132	0.0072313849	10
trf_1122_1121_2	1122ARK	1121ARK	0.1	0.8	46.8	0.003330355	163.35	1.2581367286	0.0213588546	10
trf_12302_12371_1	12302BALLYWAT	12371BALLYWAT	0.1	0.1	0.5	2.886463	10.2	15.1515151515	2.0833350694	10
trf_1231_12302_1	1231BWR	12302BALLYWAT	0.1	1.4	49.4	0.003449515	68.58	0.7285196562	0.0202366651	10
trf_1301_13001_1	1301BEG	13001BALLYBEG	0.1	0.0	58.1	0.5333449	59.12	999	0.0172084897	10
trf_1301_13001_2	1301BEG	13001BALLYBEG	0.1	0.0	58.1	0.5333202	59.1225	999	0.0172069	10
trf_13302_13371_1	13302BALLYCAD	13371BALLYCAD	0.1	0.0	1.6	2.886463	10.345	999	0.625	10
trf_13302_13372_1	13302BALLYCAD	13372KNOCKNAL	0.1	0.0	5.0	2.886463	10.345	999	0.1984126984	10
trf_1331_13302_1	1331BCD	13302BALLYCAD	0.1	0.0	61.0	0.002560312	66.375	999	0.0163879889	10
trf_1541_15402_1	1541BOG	15402BANOGE	0.1	3.1	122.3	0.5475964	62.7115	0.3211153954	0.0081796626	10
trf_1541_15402_2	1541BOG	15402BANOGE	0.1	3.1	122.3	0.5475964	62.7115	0.3211153954	0.0081796626	10
trf_1841_18402_2	1841CRA	18402CRANE	0.1	0.0	58.7	0.5326068	64.195	999	0.0170236061	10
trf_1841_18404_1	1841CRA	18404CRANE	0.1	0.0	44.5	0.5472486	71.745	999	0.0224655691	10
trf_1901_19004_1	1901CLW	19004CARLOW	0.1	1.7	40.7	0.5248114	75.672	0.5903187721	0.0245965789	10
trf_1901_19004_2	1901CLW	19004CARLOW	0.1	1.7	40.7	0.5248114	75.672	0.5903187721	0.0245965789	10
trf_2031_20301_1	2031CLD	20301CHARLESL	0.1	0.0	120.6	0.5512724	57.36	999	0.0082898763	10
trf_2031_20301_2	2031CLD	20301CHARLESL	0.1	0.0	120.6	0.5512724	57.36	999	0.0082898763	10
trf_2741_27404_1	2741GI	27404GREATIS	0.1	0.0	48.4	0.5248114	75.24355	999	0.020661157	10
trf_2741_27471_1	2741GI	27471GISLG1	0.1	0.4	17.6	0.5236926	60.3675	2.3512182432	0.0566754489	10
trf_2741_27472_1	2741GI	27472GISLG2	0.1	0.4	17.9	0.5236926	60.3675	2.3512182432	0.0560193808	10
trf_2742_2741_1	2742GI	2741GI	0.1	1.0	51.5	0.003280399	165	0.993324857	0.0194037622	10
trf_2742_2741_2	2742GI	2741GI	0.1	0.9	47.9	0.003280399	165	1.1228889687	0.0208782575	10
trf_2742_27473_1	2742GI	27473GISLG3	0.1	1.0	48.6	0.2599234	117.9505	1.013605542	0.0205808253	10
trf_3261_32604_1	3261KKY	32604KILKENNY	0.1	0.0	28.9	0.6169389	65.78685	999	0.0346081557	10
trf_3261_32604_2	3261KKY	32604KILKENNY	0.1	0.0	28.9	0.6169389	65.78685	999	0.0346081557	10
trf_3342_3341_1	3342KLS	3341KLS	0.1	0.5	45.6	0.003387792	161.513	2.0541961895	0.0219202055	10
trf_3342_3341_2	3342KLS	3341KLS	0.1	0.3	45.6	0.003387792	161.513	3.3894186573	0.0219202579	10
trf_3441_34404_1	3441KMY	34404KILMURRY	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_3642_3641_1	3642LWD	3641LWD	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.080707405	10
trf_4441_44471_3	4441PA	44471POLLG1_4	0.1	0.0	158.7	0.001714557	64.1785	999	0.0062993725	10
trf_4901_49001_1	4901SHE	49001SHELTON	0.1	0.0	48.4	0.5248114	58	999	0.020661157	10
trf_4911_49001_2	4911SHE	49001SHELTON	0.1	0.0	48.4	0.5248114	58	999	0.020661157	10
trf_5061_50604_1	5061STR	50604STRATFOR	0.1	1.5	42.2	0.5520421	71.287	0.6531674347	0.0236899983	10
trf_5501_55002_2	5501WEX	55002WEXFORD	0.1	2.2	120.7	0.5511882	62.368	0.4558039003	0.0082873587	10
trf_5501_55004_1	5501WEX	55004WEXFORD	0.1	1.1	35.9	0.5602497	70.521	0.8969787239	0.0278647319	10
trf_5501_55004_2	5501WEX	55004WEXFORD	0.1	1.1	35.9	0.5602497	70.521	0.8969787239	0.0278647319	10
trf_1081_10801_1	1081AHA	10801AHANE	0.1	0.0	47.3	0.5311514	59.8435	999	0.0211633691	10
trf_11302_11371_1	11302ATHEA	11371ATHEA	0.1	0.0	0.5	2.886463	10.5	999	1.9083969466	10
trf_1131_11302_1	1131ATE	11302ATHEA	0.1	1.4	52.8	0.002945915	68.795	0.7232013352	0.0189485314	10
trf_1241_12402_1	1241BCM	12402BALLYCUM	0.1	2.2	120.7	0.5511882	62.368	0.4558039003	0.0082873587	10
trf_1241_12402_2	1241BCM	12402BALLYCUM	0.1	2.2	120.7	0.5511882	62.368	0.4558039003	0.0082873587	10
trf_16502_16571_1	16502CLAHANE	16571CLAHANE	0.1	0.0	0.5	2.886463	10.345	999	2.1739130435	10
trf_1651_16502_1	1651CLH	16502CLAHANE	0.1	0.0	101.4	0.002209436	68.795	999	0.0098618364	10
trf_17703_17771_1	17703COOMACHE	17771COOMACHE	0.1	0.0	0.5	2.886463	10.33	999	1.8248175182	10
trf_1771_17702_1	1771CHO	17702COOMACHE	0.1	0.0	74.2	0.002415954	69.7435	999	0.0134696199	10
trf_1781_17802_1	1781CFM	17802CASTLEFA	0.1	0.0	32.7	0.5248114	65	999	0.0306091215	10
trf_1791_17802_2	1791CFM	17802CASTLEFA	0.1	0.0	32.7	0.5248114	65	999	0.0306091215	10
trf_19702_19771_1	19702COOMAGEA	19771COOMAGEA	0.1	0.0	0.6	2.886463	10.345	999	1.7730496454	10
trf_1971_19702_1	1971CGL	19702COOMAGEA	0.1	1.4	52.8	0.003075947	69.125	0.7266856114	0.0189304496	10
trf_27302_27371_1	27302GLANLEE	27371GLANLEE	0.1	0.0	1.6	2.886463	10.345	999	0.625	10
trf_27302_27372_1	27302GLANLEE	27372GLANLEE	0.1	0.0	1.6	2.886463	10.345	999	0.625	10
trf_2731_27302_1	2731GAE	27302GLANLEE	0.1	20.3	205.2	0.00154084	69.015	0.0491550235	0.0048731431	10
trf_3282_3281_1	3282KLN	3281KLN	0.1	4.6	173.5	0.001707976	161.48	0.2175380752	0.0057643616	10
trf_3282_3281_2	3282KLN	3281KLN	0.1	6.7	174.9	0.001707976	161.48	0.1488415342	0.0057177205	10
trf_3282_3281_4	3282KLN	3281KLN	0.1	0.4	47.2	0.003253288	161.48	2.6043027039	0.0211731249	10
trf_3301_33004_1	3301KER	33004KNOCKERA	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_3301_33004_2	3301KER	33004KNOCKERA	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_3541_35404_1	3541LIM	35404LIMERICK	0.1	0.6	33.1	0.5817276	68.6188	1.6377809125	0.0301760614	10
trf_3541_35404_2	3541LIM	35404LIMERICK	0.1	0.6	34.7	0.5688508	69.742	1.5660771653	0.0288549222	10
trf_3954_3942_2	3954MP	3942MP	0.1	0.1	9.0	0.007775552	295.63	18.3209712584	0.1113736855	10
trf_3954_39472_1	3954MP	39472MNYPG2-P	0.1	1.0	86.8	0.1413201	212.75	1.0513347575	0.0115242508	10
trf_3981_39801_1	3981MUN	39801MUNGRET	0.1	0.0	46.9	0.533138	57.141	999	0.021321977	10
trf_3991_39801_2	3991MUN	39801MUNGRET	0.1	0.0	46.9	0.533138	57.141	999	0.021321977	10
trf_4261_42604_1	4261NEN	42604NENAGH	0.1	0.0	40.6	0.5729382	69.38	999	0.0246242885	10
trf_4361_43604_1	4361OUG	43604OUGHTRAG	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_4681_46804_1	4681RAT	46804RATHKEAL	0.1	2.4	48.4	0.5248114	74.5628	0.4132231405	0.0206611415	10
trf_4681_46804_2	4681RAT	46804RATHKEAL	0.1	2.4	48.4	0.5248114	74.5628	0.4132231405	0.0206611415	10
trf_5051_50574_2	5051SK	50574SEALROC	0.1	0.1	18.8	0.4645058	67.8905	13.7750335081	0.0530677085	10
trf_5071_50573_1	5071SK	50573SEALROC	0.1	0.1	18.8	0.4645058	67.8905	12.4505110554	0.0530677955	10
trf_5141_51471_1	5141TB	51471TARBG1	0.1	0.5	20.3	0.4881966	64.375	2.0432883405	0.0493208211	10
trf_5141_51472_1	5141TB	51472TARBG2	0.1	0.5	20.3	0.4881966	64.375	2.0432883405	0.0493208211	10
trf_5142_5141_1	5142TB	5141TB	0.1	0.2	11.3	0.00624588	165	4.9670256282	0.0887609593	10
trf_5142_5141_2	5142TB	5141TB	0.1	0.2	11.3	0.00624588	165	4.9670256282	0.0887609593	10
trf_5142_51473_1	5142TB	51473TARBG3	0.1	0.5	28.0	0.2440983	128.25	1.9647003275	0.0357575317	10
trf_5142_51474_1	5142TB	51474TARBG4	0.1	0.5	28.0	0.2440983	128.25	1.9224487075	0.0357575817	10
trf_5144_5142_1	5144TB	5142TB	0.1	0.1	7.8	0.007596714	300	11.5597378584	0.1284418176	10
trf_5261_52604_1	5261TRI	52604TRIEN	0.1	0.0	44.6	0.5330642	73.1485	999	0.0224379694	10
trf_5261_52604_2	5261TRI	52604TRIEN	0.1	0.0	44.6	0.5330642	73.1485	999	0.0224379694	10
trf_5281_52804_1	5281TRL	52804TRALEE	0.1	1.2	39.2	0.5361136	72.8405	0.8213580932	0.0255155696	10
trf_5281_52804_2	5281TRL	52804TRALEE	0.1	1.2	39.2	0.5361136	72.8405	0.8213580932	0.0255155696	10
trf_5494_5492_1	5494WMD	5492WMD	0.1	0.1	7.8	0.007596714	300	11.5597378584	0.1284418176	10
trf_1221_12202_1	1221ATY	12202ATHY	0.1	1.9	106.0	0.5881492	59.07705	0.5189829781	0.0094360713	10
trf_1321_13204_1	1321BLK	13204BLAKE	0.1	0.0	40.8	0.5716899	69.49	999	0.02451711	10
trf_1351_13501_1	1351BDA	13501BARODA	0.1	0.5	17.0	0.5411543	58.339	1.8696159834	0.0589745035	10
trf_1351_13501_2	1351BDA	13501BARODA	0.1	0.5	17.0	0.5411543	58.339	1.8696159834	0.0589745035	10
trf_1941_19471_1	1941CUS	19471CUSHALIN	0.1	0.2	15.4	0.4646217	67.625	4.0379620181	0.0647755248	10
trf_2261_22671_1	2261DER	22671DERRYIRO	0.1	1.2	62.7	0.002822677	61.4985	0.8691821582	0.0159366233	10
trf_2261_22672_2	2261DER	22672DERRYIRO	0.1	1.4	74.3	0.002398333	61.8215	0.7342982171	0.013463431	10
trf_2301_23001_1	2301DFR	23001DUNFIRTH	0.1	0.0	72.6	0.5248114	60	999	0.0137741047	10
trf_3241_32404_1	3241KTL	32404KILTEEL	0.1	0.0	41.8	0.5649207	70.095	999	0.0239399484	10
trf_3241_32404_2	3241KTL	32404KILTEEL	0.1	1.1	35.3	0.5649706	70.0905	0.9121586979	0.0283362993	10
trf_3381_33801_1	3381KIN	33801KINNEGAD	0.1	0.0	98.5	0.5330642	57.1485	999	0.01015051	10
trf_3381_33801_2	3381KIN	33801KINNEGAD	0.1	0.0	98.5	0.5330642	57.1485	999	0.01015051	10
trf_4081_40801_1	4081MON	40801MONREAD	0.1	2.3	57.2	0.5398335	58.4695	0.437217732	0.0174887023	10
trf_4201_42004_1	4201NEW	42004NEWBRIDG	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_4201_42004_2	4201NEW	42004NEWBRIDG	0.1	0.0	42.5	0.5600975	70.535	999	0.0235329004	10
trf_4481_44804_1	4481PLS	44804PORTLAOI	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_4481_44804_2	4481PLS	44804PORTLAOI	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_5321_53204_1	5321TSB	53204THORNSBE	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_5321_53204_2	5321TSB	53204THORNSBE	0.1	0.8	39.4	0.5482048	71.653	1.2882368761	0.0254018539	10
trf_1061_10602_1	1061ARI	10602ARIGNA	0.1	0.0	84.7	0.5248114	65	999	0.0118063754	10
trf_1141_11404_1	1141ATH	11404ATHLONE	0.1	1.7	40.7	0.5248114	74.55725	0.5903187721	0.0245965789	10
trf_1141_11404_2	1141ATH	11404ATHLONE	0.1	1.7	40.7	0.5248114	74.55725	0.5903187721	0.0245965789	10
trf_1341_13404_1	1341BIN	13404BINBANE	0.1	0.0	42.4	0.5320472	73.252	999	0.0235942405	10
trf_1341_13404_2	1341BIN	13404BINBANE	0.1	0.0	41.7	0.5361086	72.841	999	0.0239558328	10
trf_1401_14002_2	1401BK	14002BELLACOR	0.1	0.0	126.0	0.5248114	65	999	0.0079389652	10
trf_1571_15704_1	1571BUN	15704BUNBEG	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_1631_16302_1	1631CDY	16302CORDERRY	0.1	0.0	698.8	0.001049728	65	999	0.0014310758	10
trf_1631_16302_2	1631CDY	16302CORDERRY	0.1	0.0	698.8	0.001049728	65	999	0.0014310758	10
trf_16361_16371_1	16361CORDERRY	16371CORDERRY	0.1	0.6	6.3	2.886463	10.345	1.5842839037	0.1584283904	10
trf_16362_16372_1	16362CORDERRY	16372CORDERRY	0.1	0.6	6.3	2.886463	10.345	1.5842839037	0.1584283904	10
trf_16362_16373_1	16362CORDERRY	16373CORDERRY	0.1	0.3	3.2	2.886463	10.345	3.125	0.3168569414	10
trf_16364_16374_1	16364CORDERRY	16374CORDERRY	0.1	0.3	2.7	2.886463	10.345	3.7878787879	0.3753755445	10
trf_16365_16375_1	16365CORDERRY	16375CORDERRY	0.1	0.5	4.8	2.886463	10.345	2.0833333333	0.2083324653	10
trf_16366_16376_1	16366CORDERRY	16376CORDERRY	0.1	0.4	4.0	2.886463	10.345	2.5	0.24999925	10
trf_1642_16411_4	1642CSH	16411CASHLA	0.1	0.6	36.8	0.004592559	165	1.7217630854	0.0271449135	10
trf_1642_1641_1	1642CSH	1641CSH	0.1	0.1	12.8	0.00624588	165	12.2933884298	0.0779295622	10
trf_1642_1641_2	1642CSH	1641CSH	0.1	0.1	12.2	0.006560798	165	12.9132231405	0.0818588616	10
trf_1661_16604_1	1661CBR	16604CASTLEBA	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_1661_16604_2	1661CBR	16604CASTLEBA	0.1	0.0	44.5	0.5474353	71.727	999	0.0224809103	10
trf_1701_17004_1	1701CF	17004CATH_FAL	0.1	1.7	40.7	0.5248114	74	0.5903187721	0.0245965789	10
trf_1701_17073_1	1701CF	17073CATHG3	0.1	2.7	42.1	0.5125111	61.57	0.3735358256	0.0237397626	10
trf_1701_17074_1	1701CF	17074CATHG4	0.1	2.8	44.5	0.5000585	62.9725	0.3556045331	0.0224580864	10
trf_1761_17671_1	1761CL	17671CLIFG1	0.1	6.7	87.8	0.5005615	62.9145	0.1484081536	0.0113914587	10
trf_1761_17672_1	1761CL	17672CLIFG2	0.1	6.7	88.1	0.4995565	63.0305	0.149107919	0.0113457554	10
trf_1821_18204_1	1821CLN	18204CLOON	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_1831_18304_1	1831CAM	18304CAMUS	0.1	0.0	153.7	0.001653321	74	999	0.0065082645	10
trf_1861_18604_1	1861COS	18604CARICKON	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_1861_18604_2	1861COS	18604CARICKON	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_1931_19302_1	1931CUN	19302CUNGHILL	0.1	0.0	169.3	0.001536856	69.168	999	0.0059056491	10
trf_19402_19371_1	19402CUNGHILL	19371CUNGHILL	0.1	0.0	0.9	2.886463	10.33	999	1.0729613734	10
trf_2281_22804_2	2281DLT	22804DALTON	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_2522_2521_1	2522FLA	2521FLA	0.1	1.0	49.6	0.003280399	165	0.9565350474	0.0201768639	10
trf_2522_2521_2	2522FLA	2521FLA	0.1	0.3	51.5	0.003280399	165	3.2283057851	0.0194037913	10
trf_2681_26802_1	2681GIL	26802GILRA	0.1	0.0	45.4	0.5070642	66.925	999	0.0220427556	10
trf_2781_27801_1	2781GAL	27801GALWAY	0.1	2.2	54.4	0.5511882	57.368	0.4558039003	0.0183791932	10
trf_2781_27801_2	2781GAL	27801GALWAY	0.1	2.2	109.7	0.5511882	57.368	0.4558039003	0.009116078	10
trf_2781_27804_1	2781GAL	27804GALWAY	0.1	0.0	37.8	0.5594625	70.5935	999	0.0264558473	10
trf_2781_27804_2	2781GAL	27804GALWAY	0.1	0.0	38.2	0.5566089	70.858	999	0.0261866612	10
trf_2781_27805_3	2781GAL	27805GALWAY	0.1	1.3	40.9	0.5248114	74	0.7870916962	0.0244510806	10
trf_2801_28002_1	2801GOL	28002GOLAGH	0.1	0.0	79.3	0.5095256	67.65	999	0.012613421	10
trf_2821_28201_1	2821GWE	28201GORTAWEE	0.1	0.0	122.1	0.5330642	59.6485	999	0.0081906132	10
trf_2821_28201_2	2821GWE	28201GORTAWEE	0.1	0.0	122.1	0.5330642	59.6485	999	0.0081906132	10
trf_2821_28204_1	2821GWE	28204GORTAWEE	0.1	1.3	47.1	0.5248114	74	0.7513148009	0.021245433	10
trf_3361_33601_1	3361KTY	33601KILTOY	0.1	0.0	74.3	0.5248114	60.5	999	0.0134600371	10
trf_3361_33601_2	3361KTY	33601KILTOY	0.1	0.0	74.3	0.5248114	60.5	999	0.0134600371	10
trf_3361_33601_4	3361KTY	33601KILTOY	0.1	0.0	74.3	0.5248114	60.5	999	0.0134600371	10
trf_3501_35004_1	3501LA	35004LANESBOR	0.1	0.0	48.4	0.5248114	73.5854	999	0.020661157	10
trf_3501_35074_1	3501LA	35074LRP_G4	0.1	0.4	15.0	0.4661637	67.6695	2.6082253912	0.0665363552	10
trf_3581_35804_1	3581LET	35804LETTERKE	0.1	0.8	40.1	0.5361335	72.8385	1.2465945163	0.0249318687	10
trf_3581_35804_2	3581LET	35804LETTERKE	0.1	0.8	40.1	0.5364275	72.809	1.2483298157	0.0249665747	10
trf_4001_40001_1	4001MUL	40001MULLINGA	0.1	11.4	629.0	0.001079775	58.4695	0.0874435464	0.0015898856	10
trf_4001_40001_2	4001MUL	40001MULLINGA	0.1	11.4	629.0	0.001079775	58.4695	0.0874435464	0.0015898856	10
trf_4001_40004_1	4001MUL	40004MULLINGA	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_4001_40004_2	4001MUL	40004MULLINGA	0.1	0.0	44.4	0.5478198	71.69	999	0.0225124945	10
trf_4041_40404_1	4041MOY	40404MOY	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_4041_40404_2	4041MOY	40404MOY	0.1	0.0	39.9	0.5248114	74	999	0.0250438267	10
trf_4071_40761_1	4071MEE	40761MEENTYCA	0.1	0.8	37.8	0.004316638	68.85	1.2963840123	0.0264678403	10
trf_40761_40771_1	40761MEENTYCA	40771MEENTYCA	0.1	0.1	0.4	2.886463	10.345	19.2307692308	2.5000115001	10
trf_40761_40772_2	40761MEENTYCA	40772MEENTYCA	0.1	0.3	1.0	2.886463	10.345	3.6689169357	0.9615373521	10
trf_40761_40773_3	40761MEENTYCA	40773MEENTYCA	0.1	0.0	1.6	2.886463	10.345	999	0.625	10
trf_4701_47004_1	4701RIC	47004RICHMOND	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_4711_47004_2	4711RIC	47004RICHMOND	0.1	0.0	48.4	0.5248114	74	999	0.020661157	10
trf_4981_49804_1	4981SLI	49804SLIGO	0.1	0.6	39.7	0.5361086	72.841	1.5400178214	0.0252166513	10
trf_4981_49804_2	4981SLI	49804SLIGO	0.1	0.6	39.7	0.5361086	72.841	1.5400178214	0.0252166513	10
trf_49902_49971_1	49902SORNEHI	49971SORNEHI	0.1	0.1	0.7	2.886463	10.2	11.3636363636	1.4970050916	10
trf_4991_49902_1	4991SOR	49902SORNEHI	0.1	3.8	113.2	0.001965531	68.7475	0.2634077417	0.0088337801	10
trf_4991_49903_1	4991SOR	49903GLACKMOR	0.1	0.0	321.5	0.001018192	66.7035	999	0.0031101424	10
trf_5001_50004_1	5001SOM	50004SOMERSET	0.1	0.0	46.4	0.5360688	72.845	999	0.0215570463	10
trf_5042_5041_1	5042SRA	5041SRA	0.1	0.2	12.4	0.006560798	165	5.1652892562	0.080707405	10
trf_5251_52476_2	5251TAW	52476TAW_PEAK	0.1	0.0	59.1	0.5005701	62.9135	999	0.0169338239	10
trf_5341_53404_2	5341TON	53404TONROE	0.1	0.0	42.6	0.5360688	72.845	999	0.0234954183	10
trf_5361_53604_1	5361TLK	53604TRILLICK	0.1	0.8	40.6	0.5360688	72.845	1.2318312179	0.0246366244	10
